!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

!- IDF with normal ar conditioning

!- COMENTÁRIO: ESTE IDF NÃO ESTAVA COM A ILUMINAÇÃO CONFORME O PROJETO E ESTAVA COM O AR CONDICIONADO COMO AUTOSIZE

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    FAUrb PTHP,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outdoor CO2 Schedule;    !- Outdoor Carbon Dioxide Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    RS_Pelotas,              !- Name
    -31.52,                  !- Latitude {deg}
    -52.21,                  !- Longitude {deg}
    -3.0,                    !- Time Zone {hr}
    17;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Camaqua_Inverno,         !- Name
    7,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,               !- Day Type
    3.1,                     !- Maximum Dry-Bulb Temperature {C}
    10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                 !- Humidity Condition Type
    3.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    84930,                   !- Barometric Pressure {Pa}
    0.5,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Camaqua_Verao,           !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,               !- Day Type
    28.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                 !- Humidity Condition Type
    21,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    84930,                   !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Simulacao,              !- Name
    2,                       !- Begin Month
    1,                       !- Begin Day of Month
    2015,                        !- Begin Year
    2,                      !- End Month
    28,                      !- End Day of Month
    2015,                        !- End Year
    SUNDAY;                  !- Day of Week for Start Day


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    Ano Novo,                !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Carnaval,                !- Name
    March 3,                 !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Sexta feira santa,       !- Name
    April 19,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Pascoa,                  !- Name
    April 21,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Dia do trabalho,         !- Name
    May 1,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independencia,           !- Name
    September 7,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Nossa senhora,           !- Name
    October 12,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Finados,                 !- Name
    November 2,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Proclamacao republica,   !- Name
    November 15,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Natal,                   !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:FINITEDIFFERENCE ===========

Site:GroundTemperature:Undisturbed:FiniteDifference,
    FiniteDiff,              !- Name
    1,                       !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1200,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    0.4;                     !- Evapotranspiration Ground Cover Parameter {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    GROUNDOMAIN,             !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    2800,                    !- Soil Density {kg/m3}
    850,                     !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Undisturbed Ground Temperature Model Type
    FiniteDiff,              !- Undisturbed Ground Temperature Model Name
    0.4,                     !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,       !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    No,                      !- Horizontal Insulation
    ,                        !- Horizontal Insulation Material Name
    Full,                    !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    No,                      !- Vertical Insulation
    ,                        !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    Hourly,                  !- Simulation Timestep
    1.6,                     !- Geometric Mesh Coefficient
    6;                       !- Mesh Density Parameter


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    OCUPACAO,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,             !- Field 3
    0,                       !- Field 4
    Until: 12:00,            !- Field 5
    1,                       !- Field 6
    Until: 13:30,            !- Field 7
    0,                       !- Field 8
    Until: 17:30,            !- Field 9
    1,                       !- Field 10
    Until: 19:00,            !- Field 11
    0,                       !- Field 12
    Until: 22:00,            !- Field 13
    1,                       !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: Weekends Holidays,
    Until: 24:00,
    0,
    For: AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0;                       !- Field 18
    
Schedule:Compact,
    VN_25,                   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25;                      !- Field 4

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Outdoor CO2 Schedule,
    Any Number,
    400.0;

Schedule:Constant,
    CO2_LIMITE,
    Any Number,
    1000.0;

Schedule:Constant,
    METABOLISMO,
    Any Number,
    120.0;

Schedule:Constant,
    WORK_EF,
    Fraction,
    0.0;

Schedule:Constant,
    Always Off,
    On/Off,
    0;

Schedule:Constant,
    Always On,
    On/Off,
    1;

!---- SALA_AULA ----

Schedule:Constant,
    JANELA_SALA_AULA,        
    On/Off,                  
    0;                      

Schedule:Constant,
    VENT_SALA_AULA,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    VEL_SALA_AULA,            !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    AC_SALA_AULA,
    Any Number,
    0;

Schedule:Constant,
    DOAS_STATUS_SALA_AULA,
    On/Off,
    0;

Schedule:Constant,
    TEMP_COOL_AC_SALA_AULA,
    Temperature,
    32;

Schedule:Constant,
    TEMP_HEAT_AC_SALA_AULA,
    Temperature,
    14;

Schedule:Constant,
    PMV_SALA_AULA,
    Number,
    0;

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_SALA_AULA,
    Number,
    0;

Schedule:Constant,
    TEMP_OP_MAX_ADAP_SALA_AULA,
    Number,
    0;

Schedule:Constant,
    ADAP_MIN_SALA_AULA,
    Number,
    0;

Schedule:Constant,
    ADAP_MAX_SALA_AULA,
    Number,
    0;

Schedule:Constant,
    EM_CONFORTO_SALA_AULA,
    Number,
    0;

!---- RECEPCAO ----

Schedule:Constant,
    JANELA_RECEPCAO,        
    On/Off,                  
    0;    

Schedule:Constant,
    VENT_RECEPCAO,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    VEL_RECEPCAO,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    AC_RECEPCAO,
    Any Number,
    0;

Schedule:Constant,
    DOAS_STATUS_RECEPCAO,
    On/Off,
    0;

Schedule:Constant,
    TEMP_COOL_AC_RECEPCAO,
    Temperature,
    32;

Schedule:Constant,
    TEMP_HEAT_AC_RECEPCAO,
    Temperature,
    14;

Schedule:Constant,
    PMV_RECEPCAO,
    Number,
    0;

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_RECEPCAO,
    Number,
    0;

Schedule:Constant,
    TEMP_OP_MAX_ADAP_RECEPCAO,
    Number,
    0;

Schedule:Constant,
    ADAP_MIN_RECEPCAO,
    Number,
    0;

Schedule:Constant,
    ADAP_MAX_RECEPCAO,
    Number,
    0;

Schedule:Constant,
    EM_CONFORTO_RECEPCAO,
    Number,
    0;

!---- ATELIE1 ----

Schedule:Constant,
    JANELA_ATELIE1,        
    On/Off,                  
    0;

Schedule:Constant,
    VENT_ATELIE1,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    VEL_ATELIE1,              !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    AC_ATELIE1,
    Any Number,
    0;

Schedule:Constant,
    DOAS_STATUS_ATELIE1,
    On/Off,
    0;

Schedule:Constant,
    TEMP_COOL_AC_ATELIE1,
    Temperature,
    32;

Schedule:Constant,
    TEMP_HEAT_AC_ATELIE1,
    Temperature,
    14;

Schedule:Constant,
    PMV_ATELIE1,
    Number,
    0;

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_ATELIE1,
    Number,
    0;

Schedule:Constant,
    TEMP_OP_MAX_ADAP_ATELIE1,
    Number,
    0;

Schedule:Constant,
    ADAP_MIN_ATELIE1,
    Number,
    0;

Schedule:Constant,
    ADAP_MAX_ATELIE1,
    Number,
    0;

Schedule:Constant,
    EM_CONFORTO_ATELIE1,
    Number,
    0;

!---- ATELIE2 ----

Schedule:Constant,
    JANELA_ATELIE2,        
    On/Off,                  
    0;                      

Schedule:Constant,
    VENT_ATELIE2,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    VEL_ATELIE2,              !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    AC_ATELIE2,
    Any Number,
    0;

Schedule:Constant,
    DOAS_STATUS_ATELIE2,
    On/Off,
    0;

Schedule:Constant,
    TEMP_COOL_AC_ATELIE2,
    Temperature,
    32;

Schedule:Constant,
    TEMP_HEAT_AC_ATELIE2,
    Temperature,
    14;

Schedule:Constant,
    PMV_ATELIE2,
    Number,
    0;

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_ATELIE2,
    Number,
    0;

Schedule:Constant,
    TEMP_OP_MAX_ADAP_ATELIE2,
    Number,
    0;

Schedule:Constant,
    ADAP_MIN_ATELIE2,
    Number,
    0;

Schedule:Constant,
    ADAP_MAX_ATELIE2,
    Number,
    0;

Schedule:Constant,
    EM_CONFORTO_ATELIE2,
    Number,
    0;

!---- ATELIE3 ----

Schedule:Constant,
    JANELA_ATELIE3,        
    On/Off,                  
    0;                      

Schedule:Constant,
    VENT_ATELIE3,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    VEL_ATELIE3,              !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    AC_ATELIE3,
    Any Number,
    0;

Schedule:Constant,
    DOAS_STATUS_ATELIE3,
    On/Off,
    0;

Schedule:Constant,
    TEMP_COOL_AC_ATELIE3,
    Temperature,
    32;

Schedule:Constant,
    TEMP_HEAT_AC_ATELIE3,
    Temperature,
    14;

Schedule:Constant,
    PMV_ATELIE3,
    Number,
    0;

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_ATELIE3,
    Number,
    0;

Schedule:Constant,
    TEMP_OP_MAX_ADAP_ATELIE3,
    Number,
    0;

Schedule:Constant,
    ADAP_MIN_ATELIE3,
    Number,
    0;

Schedule:Constant,
    ADAP_MAX_ATELIE3,
    Number,
    0;

Schedule:Constant,
    EM_CONFORTO_ATELIE3,
    Number,
    0;

!---- LINSE ----

Schedule:Constant,
    JANELA_LINSE,        
    On/Off,                  
    0;                      

Schedule:Constant,
    VENT_LINSE,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    VEL_LINSE,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    AC_LINSE,
    Any Number,
    0;

Schedule:Constant,
    DOAS_STATUS_LINSE,
    On/Off,
    0;

Schedule:Constant,
    TEMP_COOL_AC_LINSE,
    Temperature,
    32;

Schedule:Constant,
    TEMP_HEAT_AC_LINSE,
    Temperature,
    14;

Schedule:Constant,
    PMV_LINSE,
    Number,
    0;

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_LINSE,
    Number,
    0;

Schedule:Constant,
    TEMP_OP_MAX_ADAP_LINSE,
    Number,
    0;

Schedule:Constant,
    ADAP_MIN_LINSE,
    Number,
    0;

Schedule:Constant,
    ADAP_MAX_LINSE,
    Number,
    0;

Schedule:Constant,
    EM_CONFORTO_LINSE,
    Number,
    0;

!---- SEC_LINSE ----

Schedule:Constant,
    JANELA_SEC_LINSE,        
    On/Off,                  
    0;                      

Schedule:Constant,
    VENT_SEC_LINSE,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    VEL_SEC_LINSE,            !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    AC_SEC_LINSE,
    Any Number,
    0;

Schedule:Constant,
    DOAS_STATUS_SEC_LINSE,
    On/Off,
    0;

Schedule:Constant,
    TEMP_COOL_AC_SEC_LINSE,
    Temperature,
    32;

Schedule:Constant,
    TEMP_HEAT_AC_SEC_LINSE,
    Temperature,
    14;

Schedule:Constant,
    PMV_SEC_LINSE,
    Number,
    0;

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_SEC_LINSE,
    Number,
    0;

Schedule:Constant,
    TEMP_OP_MAX_ADAP_SEC_LINSE,
    Number,
    0;

Schedule:Constant,
    ADAP_MIN_SEC_LINSE,
    Number,
    0;

Schedule:Constant,
    ADAP_MAX_SEC_LINSE,
    Number,
    0;

Schedule:Constant,
    EM_CONFORTO_SEC_LINSE,
    Number,
    0;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    LAJE_CONCRETO,           !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    MADEIRA,                 !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    PISO_PORCELANATO,        !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    TIJOLO,                  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    TELHA_ALUMINIO,          !- Name
    MediumRough,             !- Roughness
    0.001,                   !- Thickness {m}
    230,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    LA_DE_ROCHA_50mm,        !- Name
    MediumSmooth,            !- Roughness
    0.05,                    !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    REBOCO,                  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    TELHA_ALUMIN,            !- Name
    MediumSmooth,            !- Roughness
    0.001,                   !- Thickness {m}
    230,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EPS,                     !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    GESSO_ACARTONADO,        !- Name
    MediumRough,             !- Roughness
    0.0125,                  !- Thickness {m}
    0.35,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    CONTRAPISO,              !- Name
    MediumRough,             !- Roughness
    0.035,                   !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    PISO_VIN,                !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Tijolo_equivalente 14,   !- Name
    MediumRough,             !- Roughness
    0.0184,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1807,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Tijolo_equivalente 25,   !- Name
    MediumRough,             !- Roughness
    0.2068,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    348,                     !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Piso Concreto industrial,!- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    LA_DE_ROCHA_75mm,        !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    LA_DE_ROCHA_30mm,        !- Name
    MediumSmooth,            !- Roughness
    0.03,                    !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    200,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    CAMARA_AR_COB,           !- Name
    0.14;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    vidro6mm,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.27,                    !- Solar Transmittance at Normal Incidence
    0.2,                     !- Front Side Solar Reflectance at Normal Incidence
    0.305,                   !- Back Side Solar Reflectance at Normal Incidence
    0.401,                   !- Visible Transmittance at Normal Incidence
    0.229,                   !- Front Side Visible Reflectance at Normal Incidence
    0.111,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    vidro5mm,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005,                   !- Thickness {m}
    0.295,                   !- Solar Transmittance at Normal Incidence
    0.331,                   !- Front Side Solar Reflectance at Normal Incidence
    0.5,                     !- Back Side Solar Reflectance at Normal Incidence
    0.666,                   !- Visible Transmittance at Normal Incidence
    0.124,                   !- Front Side Visible Reflectance at Normal Incidence
    0.111,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    vidro8mm,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008,                   !- Thickness {m}
    0.11,                    !- Solar Transmittance at Normal Incidence
    0.24,                    !- Front Side Solar Reflectance at Normal Incidence
    0.31,                    !- Back Side Solar Reflectance at Normal Incidence
    0.14,                    !- Visible Transmittance at Normal Incidence
    0.28,                    !- Front Side Visible Reflectance at Normal Incidence
    0.38,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Air 4mm,                 !- Name
    Air,                     !- Gas Type
    0.004;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    LAJE_CONCRETO,           !- Outside Layer
    CONTRAPISO,              !- Layer 2
    PISO_PORCELANATO;        !- Layer 3

Construction,
    Interior Floor,          !- Name
    PISO_PORCELANATO,        !- Outside Layer
    CONTRAPISO,              !- Layer 2
    LAJE_CONCRETO;           !- Layer 3

Construction,
    Exterior Wall,           !- Name
    REBOCO,                  !- Outside Layer
    Tijolo_equivalente 25,   !- Layer 2
    LA_DE_ROCHA_30mm,        !- Layer 3
    Tijolo_equivalente 25,   !- Layer 4
    REBOCO;                  !- Layer 5

Construction,
    Interior Wall,           !- Name
    REBOCO,                  !- Outside Layer
    Tijolo_equivalente 14,   !- Layer 2
    REBOCO;                  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    TELHA_ALUMINIO;          !- Outside Layer

Construction,
    Interior Ceiling,        !- Name
    LAJE_CONCRETO,           !- Outside Layer
    CONTRAPISO,              !- Layer 2
    PISO_PORCELANATO;        !- Layer 3

Construction,
    Exterior Window,         !- Name
    vidro6mm,                !- Outside Layer
    Air 4mm,                 !- Layer 2
    vidro6mm;                !- Layer 3

Construction,
    Interior Window,         !- Name
    vidro6mm;                !- Outside Layer

Construction,
    Exterior Door,           !- Name
    MADEIRA;                 !- Outside Layer

Construction,
    Interior Door,           !- Name
    MADEIRA;                 !- Outside Layer

Construction,
    PAREDE_GESSO,            !- Name
    GESSO_ACARTONADO,        !- Outside Layer
    LA_DE_ROCHA_75mm,        !- Layer 2
    GESSO_ACARTONADO;        !- Layer 3

Construction,
    PISO_VINILICO,           !- Name
    PISO_VIN,                !- Outside Layer
    CONTRAPISO,              !- Layer 2
    LAJE_CONCRETO;           !- Layer 3

Construction,
    BASE_COBERTURA,          !- Name
    LAJE_CONCRETO,           !- Outside Layer
    LA_DE_ROCHA_50mm;        !- Layer 2

Construction,
    TETO_COBERTURA,          !- Name
    LA_DE_ROCHA_50mm,        !- Outside Layer
    LAJE_CONCRETO;           !- Layer 2

Construction,
    LAJE_COBERTURA,          !- Name
    LAJE_CONCRETO,           !- Outside Layer
    CONTRAPISO,              !- Layer 2
    PISO_PORCELANATO;        !- Layer 3

Construction,
    LAJE_VINILICO,           !- Name
    LAJE_CONCRETO,           !- Outside Layer
    CONTRAPISO,              !- Layer 2
    PISO_VIN;                !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    COPA,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.76;                    !- Floor Area {m2}

Zone,
    LAVAND,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    5.57;                    !- Floor Area {m2}

Zone,
    RECEPCAO,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    33.15;                   !- Floor Area {m2}

Zone,
    CIRC_TERREO,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    44.65;                   !- Floor Area {m2}

Zone,
    SALA_AULA,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    76.19;                   !- Floor Area {m2}

Zone,
    WC_TERREO,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    7.99;                    !- Floor Area {m2}

Zone,
    ATELIE1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    52.06;                   !- Floor Area {m2}

Zone,
    CIRC_SEGUNDO,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    44.65;                   !- Floor Area {m2}

Zone,
    WC_SEGUNDO,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    0.0;                     !- Floor Area {m2}

Zone,
    SEC_LINSE,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    0.0;                     !- Floor Area {m2}

Zone,
    LINSE,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    0.0;                     !- Floor Area {m2}

Zone,
    ATELIE2,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    52.06;                   !- Floor Area {m2}

Zone,
    ATELIE3,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    92.23;                   !- Floor Area {m2}

Zone,
    CIRC_TERCEIRO,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    44.65;                   !- Floor Area {m2}

Zone,
    WC_TERCEIRO,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    0.0;                     !- Floor Area {m2}

Zone,
    TELHADO,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    160.27;                  !- Floor Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    AMBIENTES_PTRANS,        !- Name
    COPA,                    !- Zone 1 Name
    LAVAND,                  !- Zone 2 Name
    TELHADO,                 !- Zone 3 Name
    CIRC_TERREO,             !- Zone 4 Name
    WC_TERREO,               !- Zone 5 Name
    CIRC_SEGUNDO,            !- Zone 6 Name
    WC_SEGUNDO,              !- Zone 7 Name
    CIRC_TERCEIRO,           !- Zone 8 Name
    WC_TERCEIRO;             !- Zone 9 Name

ZoneList,
    AMBIENTES_PPROL,         !- Name
    ATELIE3,                 !- Zone 1 Name
    ATELIE1,                 !- Zone 2 Name
    SEC_LINSE,               !- Zone 3 Name
    LINSE,                   !- Zone 4 Name
    ATELIE2,                 !- Zone 5 Name
    RECEPCAO,                !- Zone 6 Name
    SALA_AULA;               !- Zone 7 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    8A4A8D,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    COPA,                    !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D30B78,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    COPA,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11D75E,                  !- Name
    Ceiling,                 !- Surface Type
    LAJE_VINILICO,           !- Construction Name
    COPA,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA0E9E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6B915F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    COPA,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6F6F83,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D3F48B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    COPA,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21C7BE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    COPA,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2D93DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CC23E0,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    LAVAND,                  !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    LAVANDERIA,              !- Name
    Ceiling,                 !- Surface Type
    LAJE_VINILICO,           !- Construction Name
    LAVAND,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9434D5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8E2C5E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    LAVAND,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FDDE4B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5FCA23,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    LAVAND,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6F6F83,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    LAVAND,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6B915F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EC01E2,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    RECEPCAO,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C86AE9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    RECEPCAO,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    76E993,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B963F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    RECEPCAO,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    32DF1D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    RECEPCAO,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1A9936,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    RECEPCAO,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    116F0C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    600E84,                  !- Name
    Ceiling,                 !- Surface Type
    LAJE_VINILICO,           !- Construction Name
    RECEPCAO,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C7E55B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2D93DF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    RECEPCAO,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    21C7BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    136288,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    CIRC_TERREO,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D3362,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    CIRC_TERREO,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46E5A8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    7.750000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    7.750000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    58E2F0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CIRC_TERREO,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FDDE4B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_TERREO,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8E2C5E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA0D85,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_TERREO,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4BB5CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CB939,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_TERREO,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    40D8B6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    76E993,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_TERREO,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C86AE9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7EAEB8,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    SALA_AULA,               !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    924C97,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SALA_AULA,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    535369,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SALA_AULA,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    40D8B6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SALA_AULA,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9CB939,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6D728B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SALA_AULA,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EAD524,                  !- Name
    Ceiling,                 !- Surface Type
    LAJE_VINILICO,           !- Construction Name
    SALA_AULA,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    81C4AB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1163CD,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    WC_TERREO,               !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4BB5CF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    WC_TERREO,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA0D85,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E35A2F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    WC_TERREO,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    88E527,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    WC_TERREO,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F62812,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    WC_TERREO,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    110029,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    WC_TERREO,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B17DEF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9434D5,                  !- Name
    Floor,                   !- Surface Type
    PISO_VINILICO,           !- Construction Name
    ATELIE1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LAVANDERIA,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    481A67,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4A3B7B,                  !- Name
    Ceiling,                 !- Surface Type
    LAJE_VINILICO,           !- Construction Name
    ATELIE1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    998B4B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2A3A00,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ATELIE1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7D7702,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24E2A7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    663F30,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    46E5A8,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    CIRC_SEGUNDO,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7D3362,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    7.750000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    7.750000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CB630,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_SEGUNDO,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8822DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    3.900000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D7702,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_SEGUNDO,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2A3A00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93D92A,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    CIRC_SEGUNDO,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7091FB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BD31B3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_SEGUNDO,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C89441,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4ABFA2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CIRC_SEGUNDO,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B17DEF,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    WC_SEGUNDO,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    110029,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE48CE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    WC_SEGUNDO,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FFA90A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    WC_SEGUNDO,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C89441,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    WC_SEGUNDO,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BD31B3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    73024A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    WC_SEGUNDO,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    35AEE4,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    WC_SEGUNDO,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E52128,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    81C4AB,                  !- Name
    Floor,                   !- Surface Type
    PISO_VINILICO,           !- Construction Name
    SEC_LINSE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EAD524,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3897D,                  !- Name
    Wall,                    !- Surface Type
    PAREDE_GESSO,            !- Construction Name
    SEC_LINSE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4A2B55,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    3.900000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    933D60,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    SEC_LINSE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A14B65,                  !- Name
    Ceiling,                 !- Surface Type
    LAJE_VINILICO,           !- Construction Name
    SEC_LINSE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7CEF3E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BD26E7,                  !- Name
    Wall,                    !- Surface Type
    PAREDE_GESSO,            !- Construction Name
    SEC_LINSE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    267403,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    3.900000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    3.900000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8822DA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    SEC_LINSE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9CB630,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    3.900000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    86CCCF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_SEGUNDO,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C8B90,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    3.900000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D9B7F6,                  !- Name
    Floor,                   !- Surface Type
    PISO_VINILICO,           !- Construction Name
    LINSE,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3182E4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000,          !- Vertex 4 Z-coordinate {m}
    10.180000000000,         !- Vertex 5 X-coordinate {m}
    3.900000000000,          !- Vertex 5 Y-coordinate {m}
    3.400000000000,          !- Vertex 5 Z-coordinate {m}
    10.180000000000,         !- Vertex 6 X-coordinate {m}
    9.500000000000,          !- Vertex 6 Y-coordinate {m}
    3.400000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    AB2FAD,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    LINSE,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8467C6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    LINSE,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    267403,                  !- Name
    Wall,                    !- Surface Type
    PAREDE_GESSO,            !- Construction Name
    LINSE,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BD26E7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    3.900000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    3.900000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E305FE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    LINSE,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4A2B55,                  !- Name
    Wall,                    !- Surface Type
    PAREDE_GESSO,            !- Construction Name
    LINSE,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3897D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    3.900000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CAA5AF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    LINSE,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D03B6B,                  !- Name
    Ceiling,                 !- Surface Type
    LAJE_VINILICO,           !- Construction Name
    LINSE,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E60C19,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    3.900000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    3.900000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000,          !- Vertex 4 Z-coordinate {m}
    18.200000000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    6.800000000000,          !- Vertex 5 Z-coordinate {m}
    18.200000000000,         !- Vertex 6 X-coordinate {m}
    11.500000000000,         !- Vertex 6 Y-coordinate {m}
    6.800000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    998B4B,                  !- Name
    Floor,                   !- Surface Type
    PISO_VINILICO,           !- Construction Name
    ATELIE2,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4A3B7B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    45CA21,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE2,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C386C4,                  !- Name
    Ceiling,                 !- Surface Type
    TETO_COBERTURA,          !- Construction Name
    ATELIE2,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9425F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E6728,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ATELIE2,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    876301,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F78F0F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE2,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7C4FF4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE2,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E60C19,                  !- Name
    Floor,                   !- Surface Type
    PISO_VINILICO,           !- Construction Name
    ATELIE3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D03B6B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000,          !- Vertex 4 Z-coordinate {m}
    10.180000000000,         !- Vertex 5 X-coordinate {m}
    3.900000000000,          !- Vertex 5 Y-coordinate {m}
    6.800000000000,          !- Vertex 5 Z-coordinate {m}
    10.180000000000,         !- Vertex 6 X-coordinate {m}
    11.500000000000,         !- Vertex 6 Y-coordinate {m}
    6.800000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    3DCAE0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    972D9B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D5AA3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2B1253,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    ATELIE3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C500EE,                  !- Name
    Ceiling,                 !- Surface Type
    TETO_COBERTURA,          !- Construction Name
    ATELIE3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    749EFD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E26272,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    ATELIE3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D12D6B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C8B90,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    LINSE,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    86CCCF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    3.900000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7091FB,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    93D92A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6454D,                  !- Name
    Ceiling,                 !- Surface Type
    TETO_COBERTURA,          !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1ADF30,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4EBBCC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D12D6B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E26272,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    876301,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6E6728,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9902BC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EDD449,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E52128,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    WC_TERCEIRO,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    35AEE4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    831308,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    WC_TERCEIRO,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CFF406,                  !- Name
    Roof,                    !- Surface Type
    LAJE_COBERTURA,          !- Construction Name
    WC_TERCEIRO,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D0ECDF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    WC_TERCEIRO,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CB9C19,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    WC_TERCEIRO,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDD449,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    WC_TERCEIRO,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9902BC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2157D5,                  !- Name
    Roof,                    !- Surface Type
    LAJE_COBERTURA,          !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    1.200000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    1.200000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C83C3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    1.200000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    1.200000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D6FDF4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8257C3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    1.200000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    1.200000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B07A73,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    1.200000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    1.200000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    1.200000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    1.200000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    400AE0,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    1.200000000000,          !- Vertex 2 Y-coordinate {m}
    11.800000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    1.200000000000,          !- Vertex 3 Y-coordinate {m}
    11.800000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9425F7,                  !- Name
    Floor,                   !- Surface Type
    BASE_COBERTURA,          !- Construction Name
    TELHADO,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C386C4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D688F8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000,         !- Vertex 4 Z-coordinate {m}
    2.740000000000,          !- Vertex 5 X-coordinate {m}
    9.500000000000,          !- Vertex 5 Y-coordinate {m}
    11.010000000000;         !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    775970,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    73DF30,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000,         !- Vertex 4 Z-coordinate {m}
    2.740000000000,          !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    11.010000000000;         !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    261DA9,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    6.100000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    80EE13,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.740000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    11.010000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    2.740000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    11.010000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    35B47E,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.740000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    11.010000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    2.740000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    11.010000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    57F93D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000,         !- Vertex 4 Z-coordinate {m}
    7.830000000000,          !- Vertex 5 X-coordinate {m}
    9.500000000000,          !- Vertex 5 Y-coordinate {m}
    10.900000000000;         !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    E24493,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    6.100000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000,         !- Vertex 4 Z-coordinate {m}
    7.830000000000,          !- Vertex 5 X-coordinate {m}
    6.100000000000,          !- Vertex 5 Y-coordinate {m}
    10.900000000000;         !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    C4E709,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D7546A,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.830000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.900000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    7.830000000000,          !- Vertex 4 X-coordinate {m}
    6.100000000000,          !- Vertex 4 Y-coordinate {m}
    10.900000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1ADF30,                  !- Name
    Floor,                   !- Surface Type
    BASE_COBERTURA,          !- Construction Name
    TELHADO,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C6454D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7C7237,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5CCE5E,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.830000000000,          !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    10.900000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    7.830000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.900000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    749EFD,                  !- Name
    Floor,                   !- Surface Type
    BASE_COBERTURA,          !- Construction Name
    TELHADO,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C500EE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72D750,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    562306,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B7EFC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    10.450000000000,         !- Vertex 4 Z-coordinate {m}
    14.190000000000,         !- Vertex 5 X-coordinate {m}
    11.500000000000,         !- Vertex 5 Y-coordinate {m}
    11.250000000000;         !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    82545A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    10.450000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B936A3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000,         !- Vertex 4 Z-coordinate {m}
    14.190000000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    11.250000000000;         !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    CE99A8,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.190000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    11.250000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    14.190000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    11.250000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CB4675,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    TELHADO,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.190000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    11.250000000000,         !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    14.190000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    11.250000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D9715D,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    LINSE,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C7E55B,                  !- Name
    Floor,                   !- Surface Type
    PISO_VINILICO,           !- Construction Name
    ATELIE1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    600E84,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA0E9E,                  !- Name
    Floor,                   !- Surface Type
    PISO_VINILICO,           !- Construction Name
    ATELIE1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11D75E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2634D4,                  !- Name
    Roof,                    !- Surface Type
    LAJE_COBERTURA,          !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    10.200000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    6.100000000000,          !- Vertex 4 Y-coordinate {m}
    10.200000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BD0D64,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    1.200000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    1.200000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8056E7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CIRC_TERCEIRO,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    1.200000000000,          !- Vertex 1 Y-coordinate {m}
    10.450000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    1.200000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    10.450000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3182E4,                  !- Name
    Ceiling,                 !- Surface Type
    LAJE_VINILICO,           !- Construction Name
    SALA_AULA,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D9B7F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    3.900000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    3.900000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000,          !- Vertex 4 Z-coordinate {m}
    18.200000000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    3.400000000000,          !- Vertex 5 Z-coordinate {m}
    18.200000000000,         !- Vertex 6 X-coordinate {m}
    9.500000000000,          !- Vertex 6 Y-coordinate {m}
    3.400000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    7CEF3E,                  !- Name
    Floor,                   !- Surface Type
    PISO_VINILICO,           !- Construction Name
    ATELIE3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A14B65,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    116F0C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    LAVAND,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1A9936,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    293B6D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D3F48B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.110000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.110000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.560000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.560000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C2CF3F,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6B915F,                  !- Building Surface Name
    D88FD4,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    2.440000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    2.440000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    3.340000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    3.340000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AEFE49,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5FCA23,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.160000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.160000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.610000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.610000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8E0395,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C86AE9,                  !- Building Surface Name
    300690,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    7.100000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    7.100000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A3CF89,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5B963F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.230000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.780000000000,          !- Vertex 1 Z-coordinate {m}
    5.230000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.020000000000,          !- Vertex 2 Z-coordinate {m}
    0.250000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.020000000000,          !- Vertex 3 Z-coordinate {m}
    0.250000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    2.780000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    376867,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    32DF1D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.050000000000,          !- Vertex 1 Y-coordinate {m}
    2.780000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.050000000000,          !- Vertex 2 Y-coordinate {m}
    0.020000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    6.050000000000,          !- Vertex 3 Y-coordinate {m}
    0.020000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    6.050000000000,          !- Vertex 4 Y-coordinate {m}
    2.780000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    35A49D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    58E2F0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.160000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.780000000000,          !- Vertex 1 Z-coordinate {m}
    10.160000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.020000000000,          !- Vertex 2 Z-coordinate {m}
    5.500000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.020000000000,          !- Vertex 3 Z-coordinate {m}
    5.500000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    2.780000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    300690,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    76E993,                  !- Building Surface Name
    8E0395,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    7.100000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    7.100000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AED7A2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FDDE4B,                  !- Building Surface Name
    98874A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    3.390999761954,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    3.390999761954,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    2.140999761954,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    2.140999761954,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8AD845,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9CB939,                  !- Building Surface Name
    A2EFAD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    8.400000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    8.400000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.300000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.300000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3FCAA7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9CB939,                  !- Building Surface Name
    116D4A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    1.100000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    1.100000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    2.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    2.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5C6139,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    CA0D85,                  !- Building Surface Name
    DA4CBD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.580000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.580000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    918FD5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    CA0D85,                  !- Building Surface Name
    677AE7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.080000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    9.080000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1414E6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6D728B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.950000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    15.950000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.400000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.400000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ACF3B0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6D728B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.350000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    11.350000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.800000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.800000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E66515,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6D728B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    13.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.650000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.650000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    75C1D6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    924C97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.800000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    12.800000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.350000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.350000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E2840D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    924C97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.400000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    17.400000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.950000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.950000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B61F25,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    924C97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.650000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.650000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.200000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.200000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A2EFAD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    40D8B6,                  !- Building Surface Name
    8AD845,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.300000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.300000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    8.400000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    8.400000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    116D4A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    40D8B6,                  !- Building Surface Name
    3FCAA7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    2.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    2.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    1.100000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    1.100000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1704DB,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    88E527,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.230000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    6.230000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    2.100000000000,          !- Vertex 2 Z-coordinate {m}
    7.430000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    2.100000000000,          !- Vertex 3 Z-coordinate {m}
    7.430000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3190B8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    88E527,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.830000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    7.830000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    2.100000000000,          !- Vertex 2 Z-coordinate {m}
    9.030000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    2.100000000000,          !- Vertex 3 Z-coordinate {m}
    9.030000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DA4CBD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4BB5CF,                  !- Building Surface Name
    5C6139,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.580000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    6.580000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.680000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.680000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    677AE7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    4BB5CF,                  !- Building Surface Name
    918FD5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.980000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    9.980000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.080000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.080000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FE46D6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    663F30,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.110000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    1.110000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    2.560000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    2.560000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8BADDE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    663F30,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.160000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    3.160000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    4.610000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    4.610000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D26B85,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    481A67,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.380000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.380000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A59CF8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    481A67,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.680000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    4.680000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    3.230000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    3.230000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    86A0FD,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    2A3A00,                  !- Building Surface Name
    DB263D,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    1.400000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    1.400000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    2.300000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    2.300000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    91E022,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    2A3A00,                  !- Building Surface Name
    A49C4B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    2.320000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    2.320000000000,          !- Vertex 2 Y-coordinate {m}
    3.440000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    3.120000000000,          !- Vertex 3 Y-coordinate {m}
    3.440000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    3.120000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1332F6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4ABFA2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    9.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    6.180000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    6.180000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FFD00B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9CB630,                  !- Building Surface Name
    7EBBF1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    1.400000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    1.400000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    2.300000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    2.300000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    951054,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BD31B3,                  !- Building Surface Name
    3ACDAF,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    6.580000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    6.580000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7F456C,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BD31B3,                  !- Building Surface Name
    707B88,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.080000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    9.080000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DB263D,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7D7702,                  !- Building Surface Name
    86A0FD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    2.300000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    2.300000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    1.400000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    1.400000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A49C4B,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    7D7702,                  !- Building Surface Name
    91E022,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    3.120000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    3.120000000000,          !- Vertex 2 Y-coordinate {m}
    3.440000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    2.320000000000,          !- Vertex 3 Y-coordinate {m}
    3.440000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    2.320000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    707B88,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C89441,                  !- Building Surface Name
    7F456C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.980000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    9.980000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    9.080000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    9.080000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3ACDAF,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C89441,                  !- Building Surface Name
    951054,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.580000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    6.580000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    5.680000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    5.680000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7EBBF1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8822DA,                  !- Building Surface Name
    FFD00B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    2.300000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    2.300000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    1.400000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    1.400000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E720DF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    933D60,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.350000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    11.350000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    12.800000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    12.800000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B3FDAE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    73024A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.830000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    7.830000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    5.500000000000,          !- Vertex 2 Z-coordinate {m}
    9.030000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    5.500000000000,          !- Vertex 3 Z-coordinate {m}
    9.030000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    72E419,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    73024A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.230000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    6.230000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    5.500000000000,          !- Vertex 2 Z-coordinate {m}
    7.430000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    5.500000000000,          !- Vertex 3 Z-coordinate {m}
    7.430000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B35E8B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    AB2FAD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.950000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    15.950000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    17.400000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    17.400000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F613F5,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    AB2FAD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    13.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    14.650000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    14.650000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EF66B0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8467C6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.800000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    12.800000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    11.350000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    11.350000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8A3482,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8467C6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.400000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    17.400000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.950000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.950000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    90BBCD,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8467C6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.650000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    6.200000000000,          !- Vertex 1 Z-coordinate {m}
    14.650000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.200000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.200000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    6.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    90BF93,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    45CA21,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.160000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.160000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    4.610000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    4.610000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F27244,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    45CA21,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.110000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    1.110000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.560000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    2.560000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5008A5,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7C4FF4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.680000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    4.680000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.230000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.230000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    462AAC,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7C4FF4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.380000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.380000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4B749A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6E6728,                  !- Building Surface Name
    CA0403,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    1.400000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    1.400000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    2.300000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    2.300000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    42061B,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    6E6728,                  !- Building Surface Name
    606253,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    2.320000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    2.320000000000,          !- Vertex 2 Y-coordinate {m}
    6.820000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    3.120000000000,          !- Vertex 3 Y-coordinate {m}
    6.820000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    3.120000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    734858,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    6E6728,                  !- Building Surface Name
    572811,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    8.300000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    8.300000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.200000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.200000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    84F1F1,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    6E6728,                  !- Building Surface Name
    9E04C8,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    7.480000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    7.480000000000,          !- Vertex 2 Y-coordinate {m}
    6.820000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    8.280000000000,          !- Vertex 3 Y-coordinate {m}
    6.820000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    8.280000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6E4961,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    972D9B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.950000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    15.950000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    17.400000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    17.400000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4F323B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    972D9B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.350000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    11.350000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    12.800000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    12.800000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7C6DB3,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    972D9B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    13.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    14.650000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    14.650000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ED2A4B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7D5AA3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.800000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    12.800000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    11.350000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    11.350000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F9546,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7D5AA3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.400000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    17.400000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.950000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.950000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B2CAC4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7D5AA3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.650000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    14.650000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.200000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.200000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    13001B,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E26272,                  !- Building Surface Name
    4C57E3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    2.300000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    2.300000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    1.400000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    1.400000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    46E299,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E26272,                  !- Building Surface Name
    E5B8D3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.169312149783,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.169312149783,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    8.269312149783,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    8.269312149783,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    27A3E0,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9902BC,                  !- Building Surface Name
    BAB2D7,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.580000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    6.580000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B8A186,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    9902BC,                  !- Building Surface Name
    BB50DC,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.080000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    9.080000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CA0403,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    876301,                  !- Building Surface Name
    4B749A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    2.300000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    2.300000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    1.400000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    1.400000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    606253,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    876301,                  !- Building Surface Name
    42061B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    3.120000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    3.120000000000,          !- Vertex 2 Y-coordinate {m}
    6.820000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    2.320000000000,          !- Vertex 3 Y-coordinate {m}
    6.820000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    2.320000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    572811,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    876301,                  !- Building Surface Name
    734858,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.200000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.200000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    8.300000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    8.300000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9E04C8,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    876301,                  !- Building Surface Name
    84F1F1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    8.280000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    8.280000000000,          !- Vertex 2 Y-coordinate {m}
    6.820000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    7.480000000000,          !- Vertex 3 Y-coordinate {m}
    6.820000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    7.480000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4C57E3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D12D6B,                  !- Building Surface Name
    13001B,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    1.400000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    1.400000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    2.300000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    2.300000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E5B8D3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    D12D6B,                  !- Building Surface Name
    46E299,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    8.269312149783,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    8.269312149783,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.169312149783,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.169312149783,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DB2D76,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4EBBCC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    9.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    6.820000000000,          !- Vertex 2 Z-coordinate {m}
    6.180000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    6.820000000000,          !- Vertex 3 Z-coordinate {m}
    6.180000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    998CB0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    CB9C19,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.230000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    6.230000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    8.900000000000,          !- Vertex 2 Z-coordinate {m}
    7.430000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    8.900000000000,          !- Vertex 3 Z-coordinate {m}
    7.430000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    78070B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    CB9C19,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.830000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    7.830000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    8.900000000000,          !- Vertex 2 Z-coordinate {m}
    9.030000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    8.900000000000,          !- Vertex 3 Z-coordinate {m}
    9.030000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BAB2D7,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EDD449,                  !- Building Surface Name
    27A3E0,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.580000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    6.580000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.680000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.680000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BB50DC,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    EDD449,                  !- Building Surface Name
    B8A186,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.980000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    8.900000000000,          !- Vertex 1 Z-coordinate {m}
    9.980000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    9.080000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    9.080000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    8.900000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9DCEDE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    400AE0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.500000000000,          !- Vertex 1 X-coordinate {m}
    2.680000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.500000000000,          !- Vertex 2 X-coordinate {m}
    1.220000000000,          !- Vertex 2 Y-coordinate {m}
    11.800000000000,         !- Vertex 2 Z-coordinate {m}
    10.160000000000,         !- Vertex 3 X-coordinate {m}
    1.220000000000,          !- Vertex 3 Y-coordinate {m}
    11.800000000000,         !- Vertex 3 Z-coordinate {m}
    10.160000000000,         !- Vertex 4 X-coordinate {m}
    2.680000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DA4A99,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    4A2B55,                  !- Building Surface Name
    52AC74,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    2.600000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    2.600000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    52AC74,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    A3897D,                  !- Building Surface Name
    DA4A99,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    1.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    2.600000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    2.600000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    30CEDE,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BD26E7,                  !- Building Surface Name
    528008,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.949942267910,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    12.949942267910,         !- Vertex 2 X-coordinate {m}
    3.900000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    12.049942267910,         !- Vertex 3 X-coordinate {m}
    3.900000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    12.049942267910,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    528008,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    267403,                  !- Building Surface Name
    30CEDE,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.049942267910,         !- Vertex 1 X-coordinate {m}
    3.900000000000,          !- Vertex 1 Y-coordinate {m}
    5.500000000000,          !- Vertex 1 Z-coordinate {m}
    12.049942267910,         !- Vertex 2 X-coordinate {m}
    3.900000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    12.949942267910,         !- Vertex 3 X-coordinate {m}
    3.900000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    12.949942267910,         !- Vertex 4 X-coordinate {m}
    3.900000000000,          !- Vertex 4 Y-coordinate {m}
    5.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    98874A,                  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    8E2C5E,                  !- Building Surface Name
    AED7A2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    2.140999761954,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    2.140999761954,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    3.390999761954,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    3.390999761954,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D88FD4,                  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    6F6F83,                  !- Building Surface Name
    C2CF3F,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.830000000000,          !- Vertex 1 X-coordinate {m}
    3.340000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.830000000000,          !- Vertex 2 X-coordinate {m}
    3.340000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.830000000000,          !- Vertex 3 X-coordinate {m}
    2.440000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.830000000000,          !- Vertex 4 X-coordinate {m}
    2.440000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    841BD1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1A7780,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    7.830000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.900000000000,         !- Vertex 3 Z-coordinate {m}
    7.830000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C3842F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    524551,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    14.190000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    11.250000000000,         !- Vertex 3 Z-coordinate {m}
    14.190000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FE593D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    18.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5ADE23,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    14.190000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    11.250000000000,         !- Vertex 3 Z-coordinate {m}
    14.190000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F7F488,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    762E92,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    -1.700000000000,         !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    -1.700000000000,         !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C1CFDD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.930000000000,          !- Vertex 1 X-coordinate {m}
    4.000000000000,          !- Vertex 1 Y-coordinate {m}
    14.600000000000,         !- Vertex 1 Z-coordinate {m}
    8.930000000000,          !- Vertex 2 X-coordinate {m}
    4.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    8.930000000000,          !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    8.930000000000,          !- Vertex 4 X-coordinate {m}
    6.100000000000,          !- Vertex 4 Y-coordinate {m}
    14.600000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C2608B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.830000000000,          !- Vertex 1 X-coordinate {m}
    4.000000000000,          !- Vertex 1 Y-coordinate {m}
    14.600000000000,         !- Vertex 1 Z-coordinate {m}
    6.830000000000,          !- Vertex 2 X-coordinate {m}
    4.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    8.930000000000,          !- Vertex 3 X-coordinate {m}
    4.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    8.930000000000,          !- Vertex 4 X-coordinate {m}
    4.000000000000,          !- Vertex 4 Y-coordinate {m}
    14.600000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    492D8F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.930000000000,          !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    14.600000000000,         !- Vertex 1 Z-coordinate {m}
    8.930000000000,          !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    6.830000000000,          !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    6.830000000000,          !- Vertex 4 X-coordinate {m}
    6.100000000000,          !- Vertex 4 Y-coordinate {m}
    14.600000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D9DE3F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.830000000000,          !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    14.600000000000,         !- Vertex 1 Z-coordinate {m}
    6.830000000000,          !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    6.830000000000,          !- Vertex 3 X-coordinate {m}
    4.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    6.830000000000,          !- Vertex 4 X-coordinate {m}
    4.000000000000,          !- Vertex 4 Y-coordinate {m}
    14.600000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EC5DDD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    2.700000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    2.700000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9AF1A2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.830000000000,          !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    6.830000000000,          !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.708510638298,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    6.100000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    387187,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    6.100000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    6.100000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    8.930000000000,          !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.689361702128,         !- Vertex 3 Z-coordinate {m}
    8.930000000000,          !- Vertex 4 X-coordinate {m}
    6.100000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1CCC60,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    2.700000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    2.700000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    6.100000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    6.100000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    18E912,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    2.740000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    11.010000000000,         !- Vertex 3 Z-coordinate {m}
    2.740000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7B4D19,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    12.760000000000,         !- Vertex 1 Y-coordinate {m}
    6.670000000000,          !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    6.670000000000,          !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    6.670000000000,          !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    12.760000000000,         !- Vertex 4 Y-coordinate {m}
    6.670000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E546E6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    12.760000000000,         !- Vertex 1 Y-coordinate {m}
    10.070000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    10.070000000000,         !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    10.070000000000,         !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    12.760000000000,         !- Vertex 4 Y-coordinate {m}
    10.070000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    657F03,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.050000000000,          !- Vertex 1 X-coordinate {m}
    10.760000000000,         !- Vertex 1 Y-coordinate {m}
    6.670000000000,          !- Vertex 1 Z-coordinate {m}
    0.050000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    6.670000000000,          !- Vertex 2 Z-coordinate {m}
    5.450000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    6.670000000000,          !- Vertex 3 Z-coordinate {m}
    5.450000000000,          !- Vertex 4 X-coordinate {m}
    10.760000000000,         !- Vertex 4 Y-coordinate {m}
    6.670000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    47AA00,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.050000000000,          !- Vertex 1 X-coordinate {m}
    10.760000000000,         !- Vertex 1 Y-coordinate {m}
    10.070000000000,         !- Vertex 1 Z-coordinate {m}
    0.050000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.070000000000,         !- Vertex 2 Z-coordinate {m}
    5.450000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.070000000000,         !- Vertex 3 Z-coordinate {m}
    5.450000000000,          !- Vertex 4 X-coordinate {m}
    10.760000000000,         !- Vertex 4 Y-coordinate {m}
    10.070000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AEAB3C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.110000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    3.110000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    3.110000000000,          !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    3.110000000000,          !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    6.770000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1A111E,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    3.110000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    3.110000000000,          !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    6.770000000000,          !- Vertex 2 Z-coordinate {m}
    4.610000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.770000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    CC14EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.060000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    1.060000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    1.060000000000,          !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    1.060000000000,          !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    6.770000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AD873F,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    1.060000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    1.060000000000,          !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    6.770000000000,          !- Vertex 2 Z-coordinate {m}
    2.560000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.770000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    819634,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.060000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    1.060000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.060000000000,          !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.060000000000,          !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    10.170000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CCE719,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    1.060000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    1.060000000000,          !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    10.170000000000,         !- Vertex 2 Z-coordinate {m}
    2.560000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.170000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    97A4CC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.110000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    3.110000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    3.110000000000,          !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    3.110000000000,          !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    10.170000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3E6D73,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    3.110000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    3.110000000000,          !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    10.170000000000,         !- Vertex 2 Z-coordinate {m}
    4.610000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.170000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    6B3F75,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.150000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    13.150000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    13.150000000000,         !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    13.150000000000,         !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    10.170000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C885C7,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    13.150000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    13.150000000000,         !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    10.170000000000,         !- Vertex 2 Z-coordinate {m}
    14.650000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.170000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    8A76B4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.300000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    11.300000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    11.300000000000,         !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    11.300000000000,         !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    10.170000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3959AE,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    11.300000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    11.300000000000,         !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    10.170000000000,         !- Vertex 2 Z-coordinate {m}
    12.800000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.170000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    56C04A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.900000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    15.900000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.800000000000,          !- Vertex 2 Z-coordinate {m}
    15.900000000000,         !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    7.800000000000,          !- Vertex 3 Z-coordinate {m}
    15.900000000000,         !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    10.170000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D59302,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    15.900000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.170000000000,         !- Vertex 1 Z-coordinate {m}
    15.900000000000,         !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    10.170000000000,         !- Vertex 2 Z-coordinate {m}
    17.400000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.170000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    9FA85F,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    15.900000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    15.900000000000,         !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    6.770000000000,          !- Vertex 2 Z-coordinate {m}
    17.400000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.770000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    9C460D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.900000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    15.900000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    15.900000000000,         !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    15.900000000000,         !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    6.770000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B0A376,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    13.150000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    13.150000000000,         !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    6.770000000000,          !- Vertex 2 Z-coordinate {m}
    14.650000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.770000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    59D8A9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.150000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    13.150000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    13.150000000000,         !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    13.150000000000,         !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    6.770000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D72785,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    11.300000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    11.300000000000,         !- Vertex 2 X-coordinate {m}
    -1.200000000000,         !- Vertex 2 Y-coordinate {m}
    6.770000000000,          !- Vertex 2 Z-coordinate {m}
    12.800000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.770000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    8AA6BB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.300000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.770000000000,          !- Vertex 1 Z-coordinate {m}
    11.300000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    11.300000000000,         !- Vertex 3 X-coordinate {m}
    -1.200000000000,         !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    11.300000000000,         !- Vertex 4 X-coordinate {m}
    -1.200000000000,         !- Vertex 4 Y-coordinate {m}
    6.770000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E62C19,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    4.400000000000,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    4.400000000000,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    4.400000000000,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    4.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E41428,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    7.742857142857,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    7.742857142857,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    7.742857142857,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    7.742857142857;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E16C8A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    4.771428571429,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    4.771428571429,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    4.771428571429,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    4.771428571429;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4A27BA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    6.628571428571,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    6.628571428571,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    6.628571428571,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    6.628571428571;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    49AD31,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    7.371428571429,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    7.371428571429,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    7.371428571429,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    7.371428571429;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    839B89,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1C5DB5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    6.257142857143,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    6.257142857143,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    6.257142857143,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    6.257142857143;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E9C533,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    5.514285714286,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    5.514285714286,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    5.514285714286,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    5.514285714286;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    89C477,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    8.114285714286,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    8.114285714286,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    8.114285714286,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    8.114285714286;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    15E9E6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    5.142857142857,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    5.142857142857,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    5.142857142857,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    5.142857142857;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8C1C9E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    5.885714285714,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    5.885714285714,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    5.885714285714,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    5.885714285714;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    71300B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    9.600000000000,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    9.600000000000,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    9.600000000000,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    9.600000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BCD80E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    8.857142857143,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    8.857142857143,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    8.857142857143,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    8.857142857143;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DB9BCB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    9.228571428571,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    9.228571428571,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    9.228571428571,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    9.228571428571;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    10999E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.680000000000,          !- Vertex 1 X-coordinate {m}
    10.050000000000,         !- Vertex 1 Y-coordinate {m}
    8.485714285714,          !- Vertex 1 Z-coordinate {m}
    5.680000000000,          !- Vertex 2 X-coordinate {m}
    9.850000000000,          !- Vertex 2 Y-coordinate {m}
    8.485714285714,          !- Vertex 2 Z-coordinate {m}
    9.980000000000,          !- Vertex 3 X-coordinate {m}
    9.850000000000,          !- Vertex 3 Y-coordinate {m}
    8.485714285714,          !- Vertex 3 Z-coordinate {m}
    9.980000000000,          !- Vertex 4 X-coordinate {m}
    10.050000000000,         !- Vertex 4 Y-coordinate {m}
    8.485714285714;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2230E5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    2.740000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    11.010000000000,         !- Vertex 3 Z-coordinate {m}
    2.740000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    172DC7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.190000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    14.190000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    11.250000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    495573,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.190000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    14.190000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    11.250000000000,         !- Vertex 2 Z-coordinate {m}
    18.200000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    18.200000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C8A2B6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.740000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    2.740000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    11.010000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EA18F7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.740000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    2.740000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    11.010000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5333C8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.830000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    11.400000000000,         !- Vertex 1 Z-coordinate {m}
    7.830000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    10.900000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    11.400000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    14CA27,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.180000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    10.180000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    10.180000000000,         !- Vertex 3 X-coordinate {m}
    1.200000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    10.180000000000,         !- Vertex 4 X-coordinate {m}
    1.200000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D780F6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    10.200000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    -1.700000000000,         !- Vertex 3 Y-coordinate {m}
    10.200000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    -1.700000000000,         !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4D4FA8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.480000000000,          !- Vertex 1 X-coordinate {m}
    1.200000000000,          !- Vertex 1 Y-coordinate {m}
    11.800000000000,         !- Vertex 1 Z-coordinate {m}
    5.480000000000,          !- Vertex 2 X-coordinate {m}
    1.200000000000,          !- Vertex 2 Y-coordinate {m}
    10.450000000000,         !- Vertex 2 Z-coordinate {m}
    5.480000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    10.450000000000,         !- Vertex 3 Z-coordinate {m}
    5.480000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    11.800000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A8E866,                  !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -0.230000000000,         !- Vertex 1 X-coordinate {m}
    11.300000000000,         !- Vertex 1 Y-coordinate {m}
    3.400000000000,          !- Vertex 1 Z-coordinate {m}
    -0.230000000000,         !- Vertex 2 X-coordinate {m}
    3.700000000000,          !- Vertex 2 Y-coordinate {m}
    3.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.700000000000,          !- Vertex 3 Y-coordinate {m}
    3.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.400000000000,          !- Vertex 4 Z-coordinate {m}
    10.180000000000,         !- Vertex 5 X-coordinate {m}
    9.500000000000,          !- Vertex 5 Y-coordinate {m}
    3.400000000000,          !- Vertex 5 Z-coordinate {m}
    10.180000000000,         !- Vertex 6 X-coordinate {m}
    11.300000000000,         !- Vertex 6 Y-coordinate {m}
    3.400000000000;          !- Vertex 6 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========

SurfaceProperty:OtherSideConditionsModel,
    GroundCoupledOSCM,       !- Name
    GroundCoupledSurface;    !- Type of Modeling


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People_sala_aula,        !- Name
    SALA_AULA,               !- Zone or ZoneList Name
    OCUPACAO,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    METABOLISMO,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EF,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    VEL_SALA_AULA,           !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55;           !- Thermal Comfort Model 2 Type

People,
    People_recepcao,         !- Name
    RECEPCAO,                !- Zone or ZoneList Name
    OCUPACAO,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    METABOLISMO,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EF,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    VEL_RECEPCAO,              !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55;           !- Thermal Comfort Model 2 Type

People,
    People_atelie1,          !- Name
    ATELIE1,                 !- Zone or ZoneList Name
    OCUPACAO,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    23,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    METABOLISMO,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EF,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    VEL_ATELIE1,              !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55;           !- Thermal Comfort Model 2 Type

People,
    People_sec_linse,        !- Name
    SEC_LINSE,               !- Zone or ZoneList Name
    OCUPACAO,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    METABOLISMO,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EF,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    VEL_SEC_LINSE,              !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55;           !- Thermal Comfort Model 2 Type

People,
    People_linse,            !- Name
    LINSE,                   !- Zone or ZoneList Name
    OCUPACAO,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    METABOLISMO,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EF,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    VEL_LINSE,              !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55;           !- Thermal Comfort Model 2 Type

People,
    People_atelie2,          !- Name
    ATELIE2,                 !- Zone or ZoneList Name
    OCUPACAO,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    21,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    METABOLISMO,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EF,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    VEL_ATELIE2,              !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55;           !- Thermal Comfort Model 2 Type

People,
    People_atelie3,          !- Name
    ATELIE3,                 !- Zone or ZoneList Name
    OCUPACAO,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    METABOLISMO,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EF,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    VEL_ATELIE3,              !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55;           !- Thermal Comfort Model 2 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    iluminacao_recepcao,     !- Name
    RECEPCAO,                !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.44,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_circulacao_terreo,  !- Name
    CIRC_TERREO,             !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.63,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_sala_aula,    !- Name
    SALA_AULA,               !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.31,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_atelie1,      !- Name
    ATELIE1,                 !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.23,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_circ_segundo, !- Name
    CIRC_SEGUNDO,            !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.22,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_sec_linse,    !- Name
    SEC_LINSE,               !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.06,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_linse,        !- Name
    LINSE,                   !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.76,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_atelie_2,     !- Name
    ATELIE2,                 !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.23,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_circ_terceiro,!- Name
    CIRC_TERCEIRO,           !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_atelie3,      !- Name
    ATELIE3,                 !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Equipamentos_fixos,      !- Name
    AMBIENTES_PPROL,         !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0.75,                    !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    VENTILADOR_SALA_AULA,    !- Name
    SALA_AULA,               !- Zone or ZoneList Name
    VENT_SALA_AULA,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    VENTILADOR_SEC_LINSE,    !- Name
    SEC_LINSE,               !- Zone or ZoneList Name
    VENT_SEC_LINSE,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    VENTILADOR_LINSE,    !- Name
    LINSE,               !- Zone or ZoneList Name
    VENT_LINSE,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    VENTILADOR_ATELIE1,    !- Name
    ATELIE1,               !- Zone or ZoneList Name
    VENT_ATELIE1,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    VENTILADOR_ATELIE2,    !- Name
    ATELIE2,               !- Zone or ZoneList Name
    VENT_ATELIE2,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    VENTILADOR_ATELIE3,    !- Name
    ATELIE3,               !- Zone or ZoneList Name
    VENT_ATELIE3,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    VENTILADOR_RECEPCAO,    !- Name
    RECEPCAO,               !- Zone or ZoneList Name
    VENT_RECEPCAO,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    INF_RECEPCAO,            !- Name
    RECEPCAO,                !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0624,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INF_SALA_AULA,           !- Name
    SALA_AULA,               !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0208,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INF_ATELIE1,             !- Name
    ATELIE1,                 !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0435,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INF_SEC_LINSE,           !- Name
    SEC_LINSE,               !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0066,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INF_LINSE,               !- Name
    LINSE,                   !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0358,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INF_ATELIE2,             !- Name
    ATELIE2,                 !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0435,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    INF_ATELIE3,             !- Name
    ATELIE3,                 !- Zone or ZoneList Name
    OCUPACAO,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0435,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    controle,                !- Name
    NoMultizoneOrDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    90,                        !- Azimuth Angle of Long Axis of Building {deg}
    1,                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU;               !- Solver


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    RECEPCAO,                !- Zone Name
    Constant,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    JANELA_RECEPCAO,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    SALA_AULA,               !- Zone Name
    Constant,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    JANELA_SALA_AULA,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    ATELIE1,                 !- Zone Name
    Constant,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    JANELA_ATELIE1,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    SEC_LINSE,               !- Zone Name
    Constant,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    JANELA_SEC_LINSE,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    LINSE,                   !- Zone Name
    Constant,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    JANELA_LINSE,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    ATELIE2,                 !- Zone Name
    Constant,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    JANELA_ATELIE2,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    ATELIE3,                 !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    JANELA_ATELIE3,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    E2840D,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    B61F25,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    75C1D6,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    35A49D,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    A3CF89,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    376867,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    376867,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    293B6D ,                 !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    AEFE49,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ACF3B0,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    E66515,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    1414E6,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    8A3482,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    90BBCD,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    EF66B0,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    1332F6,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    A59CF8,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    D26B85,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FE46D6,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    8BADDE,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    E720DF,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    F613F5,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    B35E8B,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    3F9546,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    B2CAC4,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    ED2A4B,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    DB2D76,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    5008A5,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    462AAC,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    F27244,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    90BF93,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    4F323B,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    7C6DB3,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    6E4961,                  !- Surface Name
    infiltracao,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,             !- Ventilation Control Mode
    ,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING ===========

AirflowNetwork:MultiZone:Component:SimpleOpening,
    INFILTR_PORTA,           !- Name
    1.58,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.6;                     !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    INFILTR_JANELA,          !- Name
    0.00004,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    ,                        !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.6;                     !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    infiltracao,             !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.6;                     !- Discharge Coefficient {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    THERMOSTAT_SALA_AULA,  !- Name
    TEMP_HEAT_AC_SALA_AULA,                        !- Heating Setpoint Schedule Name
    ,                      !- Constant Heating Setpoint {C}
    TEMP_COOL_AC_SALA_AULA,                        !- Cooling Setpoint Schedule Name
    ;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_RECEPCAO,  !- Name
    TEMP_HEAT_AC_RECEPCAO,                        !- Heating Setpoint Schedule Name
    ,                      !- Constant Heating Setpoint {C}
    TEMP_COOL_AC_RECEPCAO,                        !- Cooling Setpoint Schedule Name
    ;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_ATELIE1,  !- Name
    TEMP_HEAT_AC_ATELIE1,                        !- Heating Setpoint Schedule Name
    ,                      !- Constant Heating Setpoint {C}
    TEMP_COOL_AC_ATELIE1,                        !- Cooling Setpoint Schedule Name
    ;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_ATELIE2,  !- Name
    TEMP_HEAT_AC_ATELIE2,                        !- Heating Setpoint Schedule Name
    ,                      !- Constant Heating Setpoint {C}
    TEMP_COOL_AC_ATELIE2,                        !- Cooling Setpoint Schedule Name
    ;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_ATELIE3,  !- Name
    TEMP_HEAT_AC_ATELIE3,                        !- Heating Setpoint Schedule Name
    ,                      !- Constant Heating Setpoint {C}
    TEMP_COOL_AC_ATELIE3,                        !- Cooling Setpoint Schedule Name
    ;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_SEC_LINSE,  !- Name
    TEMP_HEAT_AC_SEC_LINSE,                        !- Heating Setpoint Schedule Name
    ,                      !- Constant Heating Setpoint {C}
    TEMP_COOL_AC_SEC_LINSE,                        !- Cooling Setpoint Schedule Name
    ;                      !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    THERMOSTAT_LINSE,  !- Name
    TEMP_HEAT_AC_LINSE,                        !- Heating Setpoint Schedule Name
    ,                      !- Constant Heating Setpoint {C}
    TEMP_COOL_AC_LINSE,                        !- Cooling Setpoint Schedule Name
    ;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE: ===========

HVACTemplate:Zone:PTHP,
    RECEPCAO,                !- Zone Name
    THERMOSTAT_RECEPCAO,  !- Template Thermostat Name
    0.596,                   !- Cooling Supply Air Flow Rate {m3/s}
    0.596,                   !- Heating Supply Air Flow Rate {m3/s}
    autosize,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DetailedSpecification,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0.1031,                  !- Outdoor Air Flow Rate per Zone {m3/s}
    AC_RECEPCAO,       !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,       !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.24,                    !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,       !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.24,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,       !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    DOAS_RECEPCAO,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method

HVACTemplate:Zone:PTHP,
    SALA_AULA,               !- Zone Name
    THERMOSTAT_SALA_AULA,  !- Template Thermostat Name
    0.586,                   !- Cooling Supply Air Flow Rate {m3/s}
    0.586,                   !- Heating Supply Air Flow Rate {m3/s}
    autosize,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DetailedSpecification,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0.0408,                  !- Outdoor Air Flow Rate per Zone {m3/s}
    AC_SALA_AULA,       !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,       !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.24,                    !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,       !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.24,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,       !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    DOAS_SALA_AULA,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method

HVACTemplate:Zone:PTHP,
    LINSE,                   !- Zone Name
    THERMOSTAT_LINSE,  !- Template Thermostat Name
    0.786,                   !- Cooling Supply Air Flow Rate {m3/s}
    0.786,                   !- Heating Supply Air Flow Rate {m3/s}
    autosize,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DetailedSpecification,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0.0988,                  !- Outdoor Air Flow Rate per Zone {m3/s}
    AC_LINSE,       !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,       !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.24,                    !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,       !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.24,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,       !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    DOAS_LINSE,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method

HVACTemplate:Zone:PTHP,
    SEC_LINSE,               !- Zone Name
    THERMOSTAT_SEC_LINSE,  !- Template Thermostat Name
    0.182,                   !- Cooling Supply Air Flow Rate {m3/s}
    0.182,                   !- Heating Supply Air Flow Rate {m3/s}
    autosize,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DetailedSpecification,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0.0081,                  !- Outdoor Air Flow Rate per Zone {m3/s}
    AC_SEC_LINSE,       !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,       !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.24,                    !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,       !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.24,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,       !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    DOAS_SEC_LINSE,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method

HVACTemplate:Zone:PTHP,
    ATELIE1,                 !- Zone Name
    THERMOSTAT_ATELIE1,  !- Template Thermostat Name
    0.596,                   !- Cooling Supply Air Flow Rate {m3/s}
    0.596,                   !- Heating Supply Air Flow Rate {m3/s}
    autosize,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DetailedSpecification,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0.1281,                  !- Outdoor Air Flow Rate per Zone {m3/s}
    AC_ATELIE1,       !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,       !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.24,                    !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,       !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.24,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,       !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    DOAS_ATELIE1,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method

HVACTemplate:Zone:PTHP,
    ATELIE2,                 !- Zone Name
    THERMOSTAT_ATELIE2,  !- Template Thermostat Name
    0.596,                   !- Cooling Supply Air Flow Rate {m3/s}
    0.596,                   !- Heating Supply Air Flow Rate {m3/s}
    autosize,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DetailedSpecification,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0.1281,                  !- Outdoor Air Flow Rate per Zone {m3/s}
    AC_ATELIE2,       !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,       !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.24,                    !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,       !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.24,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,       !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    DOAS_ATELIE2,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method

HVACTemplate:Zone:PTHP,
    ATELIE3,                 !- Zone Name
    THERMOSTAT_ATELIE3,  !- Template Thermostat Name
    0.864,                   !- Cooling Supply Air Flow Rate {m3/s}
    0.864,                   !- Heating Supply Air Flow Rate {m3/s}
    autosize,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DetailedSpecification,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0.1281,                  !- Outdoor Air Flow Rate per Zone {m3/s}
    AC_ATELIE3,       !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,       !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.24,                    !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,       !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.24,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,       !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    DOAS_ATELIE3,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:SYSTEM:DEDICATEDOUTDOORAIR ===========

HVACTemplate:System:DedicatedOutdoorAir,
    DOAS_RECEPCAO,               !- Name
    DOAS_STATUS_RECEPCAO,        !- System Availability Schedule Name
    DirectIntoZone,          !- Air Outlet Type
    0.1031,                     !- Supply Fan Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    DrawThrough,             !- Supply Fan Placement
    None,                    !- Cooling Coil Type
    Always Off,              !- Cooling Coil Availability Schedule Name
    Scheduled,               !- Cooling Coil Setpoint Control Type
    12.8,                    !- Cooling Coil Design Setpoint {C}
    ,                        !- Cooling Coil Setpoint Schedule Name
    15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
    12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    None,                    !- Heating Coil Type
    Always Off,              !- Heating Coil Availability Schedule Name
    Scheduled,               !- Heating Coil Setpoint Control Type
    12.2,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Heating Coil Setpoint Schedule Name
    15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
    12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    Sensible,                    !- Heat Recovery Type
    0.65,                    !- Heat Recovery Sensible Effectiveness
    0.65,                    !- Heat Recovery Latent Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
    ,                        !- Dehumidification Setpoint Schedule Name
    ;                        !- Humidifier Setpoint Schedule Name

HVACTemplate:System:DedicatedOutdoorAir,
    DOAS_SALA_AULA,               !- Name
    DOAS_STATUS_SALA_AULA,        !- System Availability Schedule Name
    DirectIntoZone,          !- Air Outlet Type
    0.0408,                     !- Supply Fan Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    DrawThrough,             !- Supply Fan Placement
    None,                    !- Cooling Coil Type
    Always Off,              !- Cooling Coil Availability Schedule Name
    Scheduled,               !- Cooling Coil Setpoint Control Type
    12.8,                    !- Cooling Coil Design Setpoint {C}
    ,                        !- Cooling Coil Setpoint Schedule Name
    15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
    12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    None,                    !- Heating Coil Type
    Always Off,              !- Heating Coil Availability Schedule Name
    Scheduled,               !- Heating Coil Setpoint Control Type
    12.2,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Heating Coil Setpoint Schedule Name
    15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
    12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    Sensible,                    !- Heat Recovery Type
    0.65,                    !- Heat Recovery Sensible Effectiveness
    0.65,                    !- Heat Recovery Latent Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
    ,                        !- Dehumidification Setpoint Schedule Name
    ;                        !- Humidifier Setpoint Schedule Name

HVACTemplate:System:DedicatedOutdoorAir,
    DOAS_SEC_LINSE,               !- Name
    DOAS_STATUS_SEC_LINSE,        !- System Availability Schedule Name
    DirectIntoZone,          !- Air Outlet Type
    0.0081,                     !- Supply Fan Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    DrawThrough,             !- Supply Fan Placement
    None,                    !- Cooling Coil Type
    Always Off,              !- Cooling Coil Availability Schedule Name
    Scheduled,               !- Cooling Coil Setpoint Control Type
    12.8,                    !- Cooling Coil Design Setpoint {C}
    ,                        !- Cooling Coil Setpoint Schedule Name
    15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
    12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    None,                    !- Heating Coil Type
    Always Off,              !- Heating Coil Availability Schedule Name
    Scheduled,               !- Heating Coil Setpoint Control Type
    12.2,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Heating Coil Setpoint Schedule Name
    15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
    12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    Sensible,                    !- Heat Recovery Type
    0.65,                    !- Heat Recovery Sensible Effectiveness
    0.65,                    !- Heat Recovery Latent Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
    ,                        !- Dehumidification Setpoint Schedule Name
    ;                        !- Humidifier Setpoint Schedule Name

HVACTemplate:System:DedicatedOutdoorAir,
    DOAS_LINSE,               !- Name
    DOAS_STATUS_LINSE,        !- System Availability Schedule Name
    DirectIntoZone,          !- Air Outlet Type
    0.0988,                     !- Supply Fan Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    DrawThrough,             !- Supply Fan Placement
    None,                    !- Cooling Coil Type
    Always Off,              !- Cooling Coil Availability Schedule Name
    Scheduled,               !- Cooling Coil Setpoint Control Type
    12.8,                    !- Cooling Coil Design Setpoint {C}
    ,                        !- Cooling Coil Setpoint Schedule Name
    15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
    12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    None,                    !- Heating Coil Type
    Always Off,              !- Heating Coil Availability Schedule Name
    Scheduled,               !- Heating Coil Setpoint Control Type
    12.2,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Heating Coil Setpoint Schedule Name
    15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
    12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    Sensible,                    !- Heat Recovery Type
    0.65,                    !- Heat Recovery Sensible Effectiveness
    0.65,                    !- Heat Recovery Latent Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
    ,                        !- Dehumidification Setpoint Schedule Name
    ;                        !- Humidifier Setpoint Schedule Name

HVACTemplate:System:DedicatedOutdoorAir,
    DOAS_ATELIE1,               !- Name
    DOAS_STATUS_ATELIE1,        !- System Availability Schedule Name
    DirectIntoZone,          !- Air Outlet Type
    0.1281,                     !- Supply Fan Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    DrawThrough,             !- Supply Fan Placement
    None,                    !- Cooling Coil Type
    Always Off,              !- Cooling Coil Availability Schedule Name
    Scheduled,               !- Cooling Coil Setpoint Control Type
    12.8,                    !- Cooling Coil Design Setpoint {C}
    ,                        !- Cooling Coil Setpoint Schedule Name
    15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
    12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    None,                    !- Heating Coil Type
    Always Off,              !- Heating Coil Availability Schedule Name
    Scheduled,               !- Heating Coil Setpoint Control Type
    12.2,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Heating Coil Setpoint Schedule Name
    15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
    12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    Sensible,                    !- Heat Recovery Type
    0.65,                    !- Heat Recovery Sensible Effectiveness
    0.65,                    !- Heat Recovery Latent Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
    ,                        !- Dehumidification Setpoint Schedule Name
    ;                        !- Humidifier Setpoint Schedule Name

HVACTemplate:System:DedicatedOutdoorAir,
    DOAS_ATELIE2,               !- Name
    DOAS_STATUS_ATELIE2,        !- System Availability Schedule Name
    DirectIntoZone,          !- Air Outlet Type
    0.1281,                     !- Supply Fan Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    DrawThrough,             !- Supply Fan Placement
    None,                    !- Cooling Coil Type
    Always Off,              !- Cooling Coil Availability Schedule Name
    Scheduled,               !- Cooling Coil Setpoint Control Type
    12.8,                    !- Cooling Coil Design Setpoint {C}
    ,                        !- Cooling Coil Setpoint Schedule Name
    15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
    12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    None,                    !- Heating Coil Type
    Always Off,              !- Heating Coil Availability Schedule Name
    Scheduled,               !- Heating Coil Setpoint Control Type
    12.2,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Heating Coil Setpoint Schedule Name
    15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
    12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    Sensible,                    !- Heat Recovery Type
    0.65,                    !- Heat Recovery Sensible Effectiveness
    0.65,                    !- Heat Recovery Latent Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
    ,                        !- Dehumidification Setpoint Schedule Name
    ;                        !- Humidifier Setpoint Schedule Name

HVACTemplate:System:DedicatedOutdoorAir,
    DOAS_ATELIE3,               !- Name
    DOAS_STATUS_ATELIE3,        !- System Availability Schedule Name
    DirectIntoZone,          !- Air Outlet Type
    0.1281,                     !- Supply Fan Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    DrawThrough,             !- Supply Fan Placement
    None,                    !- Cooling Coil Type
    Always Off,              !- Cooling Coil Availability Schedule Name
    Scheduled,               !- Cooling Coil Setpoint Control Type
    12.8,                    !- Cooling Coil Design Setpoint {C}
    ,                        !- Cooling Coil Setpoint Schedule Name
    15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
    12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
    autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- DX Cooling Coil Gross Rated COP {W/W}
    None,                    !- Heating Coil Type
    Always Off,              !- Heating Coil Availability Schedule Name
    Scheduled,               !- Heating Coil Setpoint Control Type
    12.2,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Heating Coil Setpoint Schedule Name
    15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
    12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    Sensible,                    !- Heat Recovery Type
    0.65,                    !- Heat Recovery Sensible Effectiveness
    0.65,                    !- Heat Recovery Latent Effectiveness
    Plate,                   !- Heat Recovery Heat Exchanger Type
    None,                    !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
    ,                        !- Dehumidification Setpoint Schedule Name
    ;                        !- Humidifier Setpoint Schedule Name
    
!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    OUTDOOR_AIR_SPEC,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.175;                   !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    People Occupant Count,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency
    
Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,
    Zone Air Temperature,
    Timestep;

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    People Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Clothing Value,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air CO2 Concentration,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,
    Schedule Value,
    Timestep;

Output:Variable,
    *,
    Zone Packaged Terminal Heat Pump Total Heating Energy,
    Timestep;

Output:Variable,
    *,
    Zone Packaged Terminal Heat Pump Total Cooling Energy,
    Timestep;

Output:Variable,
    *,
    Zone Infiltration Air Change Rate,
    hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayUnusedSchedules;  !- Key 1