!- Linux Line endings

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    FAUrb PTHP,               !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ZoneAirContaminantBalance,
    Yes,                      !- Carbon Dioxide Concentration
    Outdoor CO2 Schedule;     !- Outdoor Carbon Dioxide Schedule Name

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    RS_Pelotas,               !- Name
    -31.52,                   !- Latitude
    -52.21,                   !- Longitude
    -3,                       !- Time Zone
    17;                       !- Elevation

SizingPeriod:DesignDay,
    Camaqua_Inverno,          !- Name
    7,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    3.1,                      !- Maximum DryBulb Temperature
    10.2,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    DewPoint,                 !- Humidity Condition Type
    3.1,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    84930,                    !- Barometric Pressure
    0.5,                      !- Wind Speed
    90,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Camaqua_Verao,            !- Name
    1,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.6,                     !- Maximum DryBulb Temperature
    10.2,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    DewPoint,                 !- Humidity Condition Type
    21,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    84930,                    !- Barometric Pressure
    3.9,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Simulacao,                !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2015,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2015,                     !- End Year
    SUNDAY;                   !- Day of Week for Start Day

RunPeriodControl:SpecialDays,
    Ano Novo,                 !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Carnaval,                 !- Name
    March 3,                  !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Sexta feira santa,        !- Name
    April 19,                 !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Pascoa,                   !- Name
    April 21,                 !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Dia do trabalho,          !- Name
    May 1,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independencia,            !- Name
    September 7,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Nossa senhora,            !- Name
    October 12,               !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Finados,                  !- Name
    November 2,               !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Proclamacao republica,    !- Name
    November 15,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Natal,                    !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

Site:GroundTemperature:Undisturbed:FiniteDifference,
    FiniteDiff,               !- Name
    1,                        !- Soil Thermal Conductivity
    1250,                     !- Soil Density
    1200,                     !- Soil Specific Heat
    30,                       !- Soil Moisture Content Volume Fraction
    50,                       !- Soil Moisture Content Volume Fraction at Saturation
    0.4;                      !- Evapotranspiration Ground Cover Parameter

Site:GroundDomain:Slab,
    GROUNDOMAIN,              !- Name
    10,                       !- Ground Domain Depth
    1,                        !- Aspect Ratio
    5,                        !- Perimeter Offset
    1.5,                      !- Soil Thermal Conductivity
    2800,                     !- Soil Density
    850,                      !- Soil Specific Heat
    30,                       !- Soil Moisture Content Volume Fraction
    50,                       !- Soil Moisture Content Volume Fraction at Saturation
    Site:GroundTemperature:Undisturbed:FiniteDifference,    !- Undisturbed Ground Temperature Model Type
    FiniteDiff,               !- Undisturbed Ground Temperature Model Name
    0.4,                      !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,        !- Slab Boundary Condition Model Name
    OnGrade,                  !- Slab Location
    ,                         !- Slab Material Name
    No,                       !- Horizontal Insulation
    ,                         !- Horizontal Insulation Material Name
    Full,                     !- Horizontal Insulation Extents
    ,                         !- Perimeter Insulation Width
    No,                       !- Vertical Insulation
    ,                         !- Vertical Insulation Material Name
    ,                         !- Vertical Insulation Depth
    Hourly,                   !- Simulation Timestep
    1.6,                      !- Geometric Mesh Coefficient
    6;                        !- Mesh Density Parameter

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    OCUPACAO,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 8:00,              !- Field 3
    0,                        !- Field 4
    Until: 12:00,             !- Field 5
    1,                        !- Field 6
    Until: 13:30,             !- Field 7
    0,                        !- Field 8
    Until: 17:30,             !- Field 9
    1,                        !- Field 10
    Until: 19:00,             !- Field 11
    0,                        !- Field 12
    Until: 22:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends Holidays,    !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0;                        !- Field 22

Schedule:Compact,
    VN_25,                    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25;                       !- Field 4

Schedule:Constant,
    Outdoor CO2 Schedule,     !- Name
    Any Number,               !- Schedule Type Limits Name
    400;                      !- Hourly Value

Schedule:Constant,
    METABOLISMO,              !- Name
    Any Number,               !- Schedule Type Limits Name
    125.496;                  !- Hourly Value

Schedule:Constant,
    WORK_EF,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always Off,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    JANELA_SALA_AULA,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    VENT_SALA_AULA,           !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VEL_SALA_AULA,            !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    AC_SALA_AULA,             !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    DOAS_STATUS_SALA_AULA,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_COOL_AC_SALA_AULA,    !- Name
    Temperature,              !- Schedule Type Limits Name
    24;                       !- Hourly Value

Schedule:Constant,
    TEMP_HEAT_AC_SALA_AULA,    !- Name
    Temperature,              !- Schedule Type Limits Name
    22;                       !- Hourly Value

Schedule:Constant,
    PMV_SALA_AULA,            !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_SALA_AULA,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_OP_MAX_ADAP_SALA_AULA,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MIN_SALA_AULA,       !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MAX_SALA_AULA,       !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    EM_CONFORTO_SALA_AULA,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    JANELA_RECEPCAO,          !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VENT_RECEPCAO,            !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VEL_RECEPCAO,             !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    AC_RECEPCAO,              !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    DOAS_STATUS_RECEPCAO,     !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_COOL_AC_RECEPCAO,    !- Name
    Temperature,              !- Schedule Type Limits Name
    24;                       !- Hourly Value

Schedule:Constant,
    TEMP_HEAT_AC_RECEPCAO,    !- Name
    Temperature,              !- Schedule Type Limits Name
    22;                       !- Hourly Value

Schedule:Constant,
    PMV_RECEPCAO,             !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_RECEPCAO,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_OP_MAX_ADAP_RECEPCAO,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MIN_RECEPCAO,        !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MAX_RECEPCAO,        !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    EM_CONFORTO_RECEPCAO,     !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    JANELA_ATELIE1,           !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VENT_ATELIE1,             !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VEL_ATELIE1,              !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    AC_ATELIE1,               !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    DOAS_STATUS_ATELIE1,      !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_COOL_AC_ATELIE1,     !- Name
    Temperature,              !- Schedule Type Limits Name
    24;                       !- Hourly Value

Schedule:Constant,
    TEMP_HEAT_AC_ATELIE1,     !- Name
    Temperature,              !- Schedule Type Limits Name
    22;                       !- Hourly Value

Schedule:Constant,
    PMV_ATELIE1,              !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_ATELIE1,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_OP_MAX_ADAP_ATELIE1,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MIN_ATELIE1,         !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MAX_ATELIE1,         !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    EM_CONFORTO_ATELIE1,      !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    JANELA_ATELIE2,           !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VENT_ATELIE2,             !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VEL_ATELIE2,              !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    AC_ATELIE2,               !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    DOAS_STATUS_ATELIE2,      !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_COOL_AC_ATELIE2,     !- Name
    Temperature,              !- Schedule Type Limits Name
    24;                       !- Hourly Value

Schedule:Constant,
    TEMP_HEAT_AC_ATELIE2,     !- Name
    Temperature,              !- Schedule Type Limits Name
    22;                       !- Hourly Value

Schedule:Constant,
    PMV_ATELIE2,              !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_ATELIE2,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_OP_MAX_ADAP_ATELIE2,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MIN_ATELIE2,         !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MAX_ATELIE2,         !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    EM_CONFORTO_ATELIE2,      !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    JANELA_ATELIE3,           !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VENT_ATELIE3,             !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VEL_ATELIE3,              !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    AC_ATELIE3,               !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    DOAS_STATUS_ATELIE3,      !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_COOL_AC_ATELIE3,     !- Name
    Temperature,              !- Schedule Type Limits Name
    24;                       !- Hourly Value

Schedule:Constant,
    TEMP_HEAT_AC_ATELIE3,     !- Name
    Temperature,              !- Schedule Type Limits Name
    22;                       !- Hourly Value

Schedule:Constant,
    PMV_ATELIE3,              !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_ATELIE3,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_OP_MAX_ADAP_ATELIE3,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MIN_ATELIE3,         !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MAX_ATELIE3,         !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    EM_CONFORTO_ATELIE3,      !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    JANELA_LINSE,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VENT_LINSE,               !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VEL_LINSE,                !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    AC_LINSE,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    DOAS_STATUS_LINSE,        !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_COOL_AC_LINSE,       !- Name
    Temperature,              !- Schedule Type Limits Name
    24;                       !- Hourly Value

Schedule:Constant,
    TEMP_HEAT_AC_LINSE,       !- Name
    Temperature,              !- Schedule Type Limits Name
    22;                       !- Hourly Value

Schedule:Constant,
    PMV_LINSE,                !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_LINSE,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_OP_MAX_ADAP_LINSE,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MIN_LINSE,           !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MAX_LINSE,           !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    EM_CONFORTO_LINSE,        !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    JANELA_SEC_LINSE,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VENT_SEC_LINSE,           !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    VEL_SEC_LINSE,            !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    AC_SEC_LINSE,             !- Name
    Any Number,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    DOAS_STATUS_SEC_LINSE,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_COOL_AC_SEC_LINSE,    !- Name
    Temperature,              !- Schedule Type Limits Name
    24;                       !- Hourly Value

Schedule:Constant,
    TEMP_HEAT_AC_SEC_LINSE,    !- Name
    Temperature,              !- Schedule Type Limits Name
    22;                       !- Hourly Value

Schedule:Constant,
    PMV_SEC_LINSE,            !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAPTATIVO_PYTHERMAL_SEC_LINSE,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    TEMP_OP_MAX_ADAP_SEC_LINSE,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MIN_SEC_LINSE,       !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    ADAP_MAX_SEC_LINSE,       !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    EM_CONFORTO_SEC_LINSE,    !- Name
    Number,                   !- Schedule Type Limits Name
    0;                        !- Hourly Value

Material,
    LAJE_CONCRETO,            !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.75,                     !- Conductivity
    2400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    MADEIRA,                  !- Name
    MediumRough,              !- Roughness
    0.03,                     !- Thickness
    0.15,                     !- Conductivity
    500,                      !- Density
    2300,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    PISO_PORCELANATO,         !- Name
    MediumRough,              !- Roughness
    0.015,                    !- Thickness
    1.05,                     !- Conductivity
    2000,                     !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    TIJOLO,                   !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.9,                      !- Conductivity
    1400,                     !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    TELHA_ALUMINIO,           !- Name
    MediumRough,              !- Roughness
    0.001,                    !- Thickness
    230,                      !- Conductivity
    2700,                     !- Density
    880,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    LA_DE_ROCHA_50mm,         !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    0.045,                    !- Conductivity
    50,                       !- Density
    750,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    REBOCO,                   !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    1.15,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    TELHA_ALUMIN,             !- Name
    MediumSmooth,             !- Roughness
    0.001,                    !- Thickness
    230,                      !- Conductivity
    2700,                     !- Density
    880,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    EPS,                      !- Name
    MediumRough,              !- Roughness
    0.03,                     !- Thickness
    0.04,                     !- Conductivity
    35,                       !- Density
    1420,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    GESSO_ACARTONADO,         !- Name
    MediumRough,              !- Roughness
    0.0125,                   !- Thickness
    0.35,                     !- Conductivity
    1000,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    CONTRAPISO,               !- Name
    MediumRough,              !- Roughness
    0.035,                    !- Thickness
    1.75,                     !- Conductivity
    2400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    PISO_VIN,                 !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.4,                      !- Conductivity
    900,                      !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Tijolo_equivalente 14,    !- Name
    MediumRough,              !- Roughness
    0.0184,                   !- Thickness
    0.9,                      !- Conductivity
    1807,                     !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Tijolo_equivalente 25,    !- Name
    MediumRough,              !- Roughness
    0.2068,                   !- Thickness
    0.9,                      !- Conductivity
    348,                      !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Piso Concreto industrial,    !- Name
    MediumRough,              !- Roughness
    0.015,                    !- Thickness
    1.75,                     !- Conductivity
    2400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    LA_DE_ROCHA_75mm,         !- Name
    MediumRough,              !- Roughness
    0.075,                    !- Thickness
    0.045,                    !- Conductivity
    200,                      !- Density
    750,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    LA_DE_ROCHA_30mm,         !- Name
    MediumSmooth,             !- Roughness
    0.03,                     !- Thickness
    0.045,                    !- Conductivity
    200,                      !- Density
    750,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    CAMARA_AR_COB,            !- Name
    0.14;                     !- Thermal Resistance

WindowMaterial:Glazing,
    vidro6mm,                 !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.27,                     !- Solar Transmittance at Normal Incidence
    0.2,                      !- Front Side Solar Reflectance at Normal Incidence
    0.305,                    !- Back Side Solar Reflectance at Normal Incidence
    0.401,                    !- Visible Transmittance at Normal Incidence
    0.229,                    !- Front Side Visible Reflectance at Normal Incidence
    0.111,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Glazing,
    vidro5mm,                 !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.005,                    !- Thickness
    0.295,                    !- Solar Transmittance at Normal Incidence
    0.331,                    !- Front Side Solar Reflectance at Normal Incidence
    0.5,                      !- Back Side Solar Reflectance at Normal Incidence
    0.666,                    !- Visible Transmittance at Normal Incidence
    0.124,                    !- Front Side Visible Reflectance at Normal Incidence
    0.111,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Glazing,
    vidro8mm,                 !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.008,                    !- Thickness
    0.11,                     !- Solar Transmittance at Normal Incidence
    0.24,                     !- Front Side Solar Reflectance at Normal Incidence
    0.31,                     !- Back Side Solar Reflectance at Normal Incidence
    0.14,                     !- Visible Transmittance at Normal Incidence
    0.28,                     !- Front Side Visible Reflectance at Normal Incidence
    0.38,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Gas,
    Air 13mm,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    Air 4mm,                  !- Name
    Air,                      !- Gas Type
    0.004;                    !- Thickness

Construction,
    Exterior Floor,           !- Name
    LAJE_CONCRETO,            !- Outside Layer
    CONTRAPISO,               !- Layer 2
    PISO_PORCELANATO;         !- Layer 3

Construction,
    Interior Floor,           !- Name
    PISO_PORCELANATO,         !- Outside Layer
    CONTRAPISO,               !- Layer 2
    LAJE_CONCRETO;            !- Layer 3

Construction,
    Exterior Wall,            !- Name
    REBOCO,                   !- Outside Layer
    Tijolo_equivalente 25,    !- Layer 2
    LA_DE_ROCHA_30mm,         !- Layer 3
    Tijolo_equivalente 25,    !- Layer 4
    REBOCO;                   !- Layer 5

Construction,
    Interior Wall,            !- Name
    REBOCO,                   !- Outside Layer
    Tijolo_equivalente 14,    !- Layer 2
    REBOCO;                   !- Layer 3

Construction,
    Exterior Roof,            !- Name
    TELHA_ALUMINIO;           !- Outside Layer

Construction,
    Interior Ceiling,         !- Name
    LAJE_CONCRETO,            !- Outside Layer
    CONTRAPISO,               !- Layer 2
    PISO_PORCELANATO;         !- Layer 3

Construction,
    Exterior Window,          !- Name
    vidro6mm,                 !- Outside Layer
    Air 4mm,                  !- Layer 2
    vidro6mm;                 !- Layer 3

Construction,
    Interior Window,          !- Name
    vidro6mm;                 !- Outside Layer

Construction,
    Exterior Door,            !- Name
    MADEIRA;                  !- Outside Layer

Construction,
    Interior Door,            !- Name
    MADEIRA;                  !- Outside Layer

Construction,
    PAREDE_GESSO,             !- Name
    GESSO_ACARTONADO,         !- Outside Layer
    LA_DE_ROCHA_75mm,         !- Layer 2
    GESSO_ACARTONADO;         !- Layer 3

Construction,
    PISO_VINILICO,            !- Name
    PISO_VIN,                 !- Outside Layer
    CONTRAPISO,               !- Layer 2
    LAJE_CONCRETO;            !- Layer 3

Construction,
    BASE_COBERTURA,           !- Name
    LAJE_CONCRETO,            !- Outside Layer
    LA_DE_ROCHA_50mm;         !- Layer 2

Construction,
    TETO_COBERTURA,           !- Name
    LA_DE_ROCHA_50mm,         !- Outside Layer
    LAJE_CONCRETO;            !- Layer 2

Construction,
    LAJE_COBERTURA,           !- Name
    LAJE_CONCRETO,            !- Outside Layer
    CONTRAPISO,               !- Layer 2
    PISO_PORCELANATO;         !- Layer 3

Construction,
    LAJE_VINILICO,            !- Name
    LAJE_CONCRETO,            !- Outside Layer
    CONTRAPISO,               !- Layer 2
    PISO_VIN;                 !- Layer 3

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    COPA,                     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    9.76;                     !- Floor Area

Zone,
    LAVAND,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    5.57;                     !- Floor Area

Zone,
    RECEPCAO,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    33.15;                    !- Floor Area

Zone,
    CIRC_TERREO,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    44.65;                    !- Floor Area

Zone,
    SALA_AULA,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    76.19;                    !- Floor Area

Zone,
    WC_TERREO,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    7.99;                     !- Floor Area

Zone,
    ATELIE1,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    52.06;                    !- Floor Area

Zone,
    CIRC_SEGUNDO,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    44.65;                    !- Floor Area

Zone,
    WC_SEGUNDO,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    0;                        !- Floor Area

Zone,
    SEC_LINSE,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    0;                        !- Floor Area

Zone,
    LINSE,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    0;                        !- Floor Area

Zone,
    ATELIE2,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    52.06;                    !- Floor Area

Zone,
    ATELIE3,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    92.23;                    !- Floor Area

Zone,
    CIRC_TERCEIRO,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    44.65;                    !- Floor Area

Zone,
    WC_TERCEIRO,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    0;                        !- Floor Area

Zone,
    TELHADO,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    160.27;                   !- Floor Area

ZoneList,
    AMBIENTES_PTRANS,         !- Name
    COPA,                     !- Zone 1 Name
    LAVAND,                   !- Zone 2 Name
    TELHADO,                  !- Zone 3 Name
    CIRC_TERREO,              !- Zone 4 Name
    WC_TERREO,                !- Zone 5 Name
    CIRC_SEGUNDO,             !- Zone 6 Name
    WC_SEGUNDO,               !- Zone 7 Name
    CIRC_TERCEIRO,            !- Zone 8 Name
    WC_TERCEIRO;              !- Zone 9 Name

ZoneList,
    AMBIENTES_PPROL,          !- Name
    ATELIE3,                  !- Zone 1 Name
    ATELIE1,                  !- Zone 2 Name
    SEC_LINSE,                !- Zone 3 Name
    LINSE,                    !- Zone 4 Name
    ATELIE2,                  !- Zone 5 Name
    RECEPCAO,                 !- Zone 6 Name
    SALA_AULA;                !- Zone 7 Name

BuildingSurface:Detailed,
    8A4A8D,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    COPA,                     !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    GroundCoupledOSCM,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D30B78,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    COPA,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    11D75E,                   !- Name
    Ceiling,                  !- Surface Type
    LAJE_VINILICO,            !- Construction Name
    COPA,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    CA0E9E,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6B915F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    COPA,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    6F6F83,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D3F48B,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    COPA,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    21C7BE,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    COPA,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2D93DF,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CC23E0,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    LAVAND,                   !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    GroundCoupledOSCM,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LAVANDERIA,               !- Name
    Ceiling,                  !- Surface Type
    LAJE_VINILICO,            !- Construction Name
    LAVAND,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    9434D5,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8E2C5E,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    LAVAND,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FDDE4B,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5FCA23,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    LAVAND,                   !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6F6F83,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    LAVAND,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    6B915F,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EC01E2,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    RECEPCAO,                 !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    GroundCoupledOSCM,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C86AE9,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    RECEPCAO,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    76E993,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5B963F,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    RECEPCAO,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    32DF1D,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    RECEPCAO,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1A9936,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    RECEPCAO,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    116F0C,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    600E84,                   !- Name
    Ceiling,                  !- Surface Type
    LAJE_VINILICO,            !- Construction Name
    RECEPCAO,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C7E55B,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2D93DF,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    RECEPCAO,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    21C7BE,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    136288,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    CIRC_TERREO,              !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    GroundCoupledOSCM,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7D3362,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    CIRC_TERREO,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    46E5A8,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    7.75,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    7.75,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    58E2F0,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CIRC_TERREO,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FDDE4B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_TERREO,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    8E2C5E,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CA0D85,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_TERREO,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    4BB5CF,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9CB939,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_TERREO,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    40D8B6,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    76E993,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_TERREO,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C86AE9,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7EAEB8,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    SALA_AULA,                !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    GroundCoupledOSCM,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    924C97,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    SALA_AULA,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    535369,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    SALA_AULA,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    40D8B6,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    SALA_AULA,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    9CB939,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6D728B,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    SALA_AULA,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EAD524,                   !- Name
    Ceiling,                  !- Surface Type
    LAJE_VINILICO,            !- Construction Name
    SALA_AULA,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    81C4AB,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1163CD,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    WC_TERREO,                !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    GroundCoupledOSCM,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4BB5CF,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    WC_TERREO,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    CA0D85,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E35A2F,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    WC_TERREO,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    88E527,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    WC_TERREO,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F62812,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    WC_TERREO,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    110029,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    WC_TERREO,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    B17DEF,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9434D5,                   !- Name
    Floor,                    !- Surface Type
    PISO_VINILICO,            !- Construction Name
    ATELIE1,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    LAVANDERIA,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    481A67,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE1,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4A3B7B,                   !- Name
    Ceiling,                  !- Surface Type
    LAJE_VINILICO,            !- Construction Name
    ATELIE1,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    998B4B,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2A3A00,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ATELIE1,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    7D7702,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    24E2A7,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE1,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    663F30,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE1,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    46E5A8,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    CIRC_SEGUNDO,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    7D3362,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    7.75,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    7.75,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9CB630,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_SEGUNDO,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    8822DA,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7D7702,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_SEGUNDO,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2A3A00,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    93D92A,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    CIRC_SEGUNDO,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    7091FB,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BD31B3,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_SEGUNDO,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C89441,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4ABFA2,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CIRC_SEGUNDO,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B17DEF,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    WC_SEGUNDO,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    110029,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    AE48CE,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    WC_SEGUNDO,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FFA90A,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    WC_SEGUNDO,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C89441,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    WC_SEGUNDO,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BD31B3,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    73024A,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    WC_SEGUNDO,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    35AEE4,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    WC_SEGUNDO,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    E52128,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    81C4AB,                   !- Name
    Floor,                    !- Surface Type
    PISO_VINILICO,            !- Construction Name
    SEC_LINSE,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    EAD524,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.06,                    !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    13.06,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A3897D,                   !- Name
    Wall,                     !- Surface Type
    PAREDE_GESSO,             !- Construction Name
    SEC_LINSE,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    4A2B55,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.06,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    13.06,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    933D60,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    SEC_LINSE,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A14B65,                   !- Name
    Ceiling,                  !- Surface Type
    LAJE_VINILICO,            !- Construction Name
    SEC_LINSE,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    7CEF3E,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BD26E7,                   !- Name
    Wall,                     !- Surface Type
    PAREDE_GESSO,             !- Construction Name
    SEC_LINSE,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    267403,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.06,                    !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    13.06,                    !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8822DA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    SEC_LINSE,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    9CB630,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    86CCCF,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_SEGUNDO,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    6C8B90,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D9B7F6,                   !- Name
    Floor,                    !- Surface Type
    PISO_VINILICO,            !- Construction Name
    LINSE,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3182E4,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    3.4,                      !- Vertex 4 Zcoordinate
    10.18,                    !- Vertex 5 Xcoordinate
    3.9,                      !- Vertex 5 Ycoordinate
    3.4,                      !- Vertex 5 Zcoordinate
    10.18,                    !- Vertex 6 Xcoordinate
    9.5,                      !- Vertex 6 Ycoordinate
    3.4;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    AB2FAD,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    LINSE,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    13.06,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    13.06,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8467C6,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    LINSE,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    267403,                   !- Name
    Wall,                     !- Surface Type
    PAREDE_GESSO,             !- Construction Name
    LINSE,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BD26E7,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E305FE,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    LINSE,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4A2B55,                   !- Name
    Wall,                     !- Surface Type
    PAREDE_GESSO,             !- Construction Name
    LINSE,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    A3897D,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.06,                    !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    13.06,                    !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CAA5AF,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    LINSE,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D03B6B,                   !- Name
    Ceiling,                  !- Surface Type
    LAJE_VINILICO,            !- Construction Name
    LINSE,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    E60C19,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8,                      !- Vertex 4 Zcoordinate
    18.2,                     !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    6.8,                      !- Vertex 5 Zcoordinate
    18.2,                     !- Vertex 6 Xcoordinate
    11.5,                     !- Vertex 6 Ycoordinate
    6.8;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    998B4B,                   !- Name
    Floor,                    !- Surface Type
    PISO_VINILICO,            !- Construction Name
    ATELIE2,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    4A3B7B,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    45CA21,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE2,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C386C4,                   !- Name
    Ceiling,                  !- Surface Type
    TETO_COBERTURA,           !- Construction Name
    ATELIE2,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    9425F7,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6E6728,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ATELIE2,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    876301,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F78F0F,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE2,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7C4FF4,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE2,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E60C19,                   !- Name
    Floor,                    !- Surface Type
    PISO_VINILICO,            !- Construction Name
    ATELIE3,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    D03B6B,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    6.8,                      !- Vertex 4 Zcoordinate
    10.18,                    !- Vertex 5 Xcoordinate
    3.9,                      !- Vertex 5 Ycoordinate
    6.8,                      !- Vertex 5 Zcoordinate
    10.18,                    !- Vertex 6 Xcoordinate
    11.5,                     !- Vertex 6 Ycoordinate
    6.8;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    3DCAE0,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE3,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    972D9B,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE3,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7D5AA3,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE3,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2B1253,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ATELIE3,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C500EE,                   !- Name
    Ceiling,                  !- Surface Type
    TETO_COBERTURA,           !- Construction Name
    ATELIE3,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    749EFD,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E26272,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ATELIE3,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    D12D6B,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6C8B90,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    LINSE,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    86CCCF,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7091FB,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    93D92A,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C6454D,                   !- Name
    Ceiling,                  !- Surface Type
    TETO_COBERTURA,           !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1ADF30,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4EBBCC,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D12D6B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    E26272,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    876301,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    6E6728,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9902BC,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    EDD449,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E52128,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    WC_TERCEIRO,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    35AEE4,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    831308,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    WC_TERCEIRO,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CFF406,                   !- Name
    Roof,                     !- Surface Type
    LAJE_COBERTURA,           !- Construction Name
    WC_TERCEIRO,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D0ECDF,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    WC_TERCEIRO,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CB9C19,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    WC_TERCEIRO,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EDD449,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    WC_TERCEIRO,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    9902BC,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2157D5,                   !- Name
    Roof,                     !- Surface Type
    LAJE_COBERTURA,           !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    1.2,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    1.2,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5C83C3,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    1.2,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    1.2,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    2.7,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    2.7,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D6FDF4,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    2.7,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    2.7,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    2.7,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    2.7,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8257C3,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    2.7,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    2.7,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    1.2,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    1.2,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B07A73,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    1.2,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    1.2,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    1.2,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    1.2,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    400AE0,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    2.7,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    1.2,                      !- Vertex 2 Ycoordinate
    11.8,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    1.2,                      !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    2.7,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9425F7,                   !- Name
    Floor,                    !- Surface Type
    BASE_COBERTURA,           !- Construction Name
    TELHADO,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C386C4,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D688F8,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    5,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.45,                    !- Vertex 4 Zcoordinate
    2.74,                     !- Vertex 5 Xcoordinate
    9.5,                      !- Vertex 5 Ycoordinate
    11.01;                    !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    775970,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.45;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    73DF30,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    5,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.45,                    !- Vertex 4 Zcoordinate
    2.74,                     !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    11.01;                    !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    261DA9,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    10.45;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    80EE13,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.74,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    11.01,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    2.74,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.01;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    35B47E,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.74,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.01,                    !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    2.74,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    11.01;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    57F93D,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    5,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.45,                    !- Vertex 4 Zcoordinate
    7.83,                     !- Vertex 5 Xcoordinate
    9.5,                      !- Vertex 5 Ycoordinate
    10.9;                     !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    E24493,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    5,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    10.45,                    !- Vertex 4 Zcoordinate
    7.83,                     !- Vertex 5 Xcoordinate
    6.1,                      !- Vertex 5 Ycoordinate
    10.9;                     !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    C4E709,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.45;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D7546A,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    7.83,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.9,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    7.83,                     !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    10.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1ADF30,                   !- Name
    Floor,                    !- Surface Type
    BASE_COBERTURA,           !- Construction Name
    TELHADO,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C6454D,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7C7237,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.45;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5CCE5E,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    7.83,                     !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    10.9,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    7.83,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.9;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    749EFD,                   !- Name
    Floor,                    !- Surface Type
    BASE_COBERTURA,           !- Construction Name
    TELHADO,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C500EE,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    72D750,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.45;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    562306,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    10.45;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3B7EFC,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    5,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    10.45,                    !- Vertex 4 Zcoordinate
    14.19,                    !- Vertex 5 Xcoordinate
    11.5,                     !- Vertex 5 Ycoordinate
    11.25;                    !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    82545A,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    10.45;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B936A3,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    5,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.45,                    !- Vertex 4 Zcoordinate
    14.19,                    !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    11.25;                    !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    CE99A8,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.19,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    11.25,                    !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    14.19,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.25;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CB4675,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    TELHADO,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.19,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.25,                    !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    14.19,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    11.25;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D9715D,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    LINSE,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C7E55B,                   !- Name
    Floor,                    !- Surface Type
    PISO_VINILICO,            !- Construction Name
    ATELIE1,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    600E84,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CA0E9E,                   !- Name
    Floor,                    !- Surface Type
    PISO_VINILICO,            !- Construction Name
    ATELIE1,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    11D75E,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2634D4,                   !- Name
    Roof,                     !- Surface Type
    LAJE_COBERTURA,           !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    10.2,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    2.7,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    2.7,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    10.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BD0D64,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    2.7,                      !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    2.7,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    1.2,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    1.2,                      !- Vertex 4 Ycoordinate
    10.45;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8056E7,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CIRC_TERCEIRO,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    1.2,                      !- Vertex 1 Ycoordinate
    10.45,                    !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    1.2,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    2.7,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    2.7,                      !- Vertex 4 Ycoordinate
    10.45;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3182E4,                   !- Name
    Ceiling,                  !- Surface Type
    LAJE_VINILICO,            !- Construction Name
    SALA_AULA,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    D9B7F6,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.4,                      !- Vertex 4 Zcoordinate
    18.2,                     !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    3.4,                      !- Vertex 5 Zcoordinate
    18.2,                     !- Vertex 6 Xcoordinate
    9.5,                      !- Vertex 6 Ycoordinate
    3.4;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    7CEF3E,                   !- Name
    Floor,                    !- Surface Type
    PISO_VINILICO,            !- Construction Name
    ATELIE3,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    A14B65,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.06,                    !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    13.06,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    116F0C,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    LAVAND,                   !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1A9936,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    3.45,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    3.45,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    3.45,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    3.45,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    293B6D,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    D3F48B,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.11,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    1.11,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    2.56,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    2.56,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    C2CF3F,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    6B915F,                   !- Building Surface Name
    D88FD4,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    2.44,                     !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    2.44,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    3.34,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    3.34,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    AEFE49,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    5FCA23,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.16,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    3.16,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    4.61,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    4.61,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    8E0395,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    C86AE9,                   !- Building Surface Name
    300690,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    7.1,                      !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    7.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A3CF89,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    5B963F,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.23,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    2.78,                     !- Vertex 1 Zcoordinate
    5.23,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    0.02,                     !- Vertex 2 Zcoordinate
    0.25,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    0.02,                     !- Vertex 3 Zcoordinate
    0.25,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    2.78;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    376867,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    32DF1D,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.05,                     !- Vertex 1 Ycoordinate
    2.78,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.05,                     !- Vertex 2 Ycoordinate
    0.02,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.05,                     !- Vertex 3 Ycoordinate
    0.02,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.05,                     !- Vertex 4 Ycoordinate
    2.78;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    35A49D,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    58E2F0,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.16,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    2.78,                     !- Vertex 1 Zcoordinate
    10.16,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    0.02,                     !- Vertex 2 Zcoordinate
    5.5,                      !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    0.02,                     !- Vertex 3 Zcoordinate
    5.5,                      !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    2.78;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    300690,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    76E993,                   !- Building Surface Name
    8E0395,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    7.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    7.1,                      !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    AED7A2,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    FDDE4B,                   !- Building Surface Name
    98874A,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    3.390999761954,           !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    3.390999761954,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    2.140999761954,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    2.140999761954,           !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    8AD845,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    9CB939,                   !- Building Surface Name
    A2EFAD,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    8.4,                      !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    8.4,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    3FCAA7,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    9CB939,                   !- Building Surface Name
    116D4A,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    1.1,                      !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    1.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    5C6139,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    CA0D85,                   !- Building Surface Name
    DA4CBD,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.58,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.58,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    918FD5,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    CA0D85,                   !- Building Surface Name
    677AE7,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.08,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    9.08,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    1414E6,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    6D728B,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    15.95,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    15.95,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    17.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    17.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ACF3B0,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    6D728B,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    11.35,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    11.35,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    12.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    12.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E66515,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    6D728B,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    13.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    14.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    14.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    75C1D6,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    924C97,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.8,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    12.8,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    11.35,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    11.35,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E2840D,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    924C97,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.4,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    17.4,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    15.95,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    15.95,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    B61F25,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    924C97,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.65,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    14.65,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    13.2,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    13.2,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A2EFAD,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    40D8B6,                   !- Building Surface Name
    8AD845,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    8.4,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    8.4,                      !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    116D4A,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    40D8B6,                   !- Building Surface Name
    3FCAA7,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    1.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    1.1,                      !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    1704DB,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    88E527,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.23,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    6.23,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    2.1,                      !- Vertex 2 Zcoordinate
    7.43,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    7.43,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    3190B8,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    88E527,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    7.83,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    7.83,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    2.1,                      !- Vertex 2 Zcoordinate
    9.03,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    9.03,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DA4CBD,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    4BB5CF,                   !- Building Surface Name
    5C6139,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.58,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    6.58,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.68,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.68,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    677AE7,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    4BB5CF,                   !- Building Surface Name
    918FD5,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.98,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    9.98,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.08,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.08,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FE46D6,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    663F30,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.11,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    1.11,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    2.56,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    2.56,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    8BADDE,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    663F30,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.16,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    3.16,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    4.61,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    4.61,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    D26B85,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    481A67,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    1.38,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    1.38,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A59CF8,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    481A67,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4.68,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    4.68,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    3.23,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    3.23,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    86A0FD,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    2A3A00,                   !- Building Surface Name
    DB263D,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    1.4,                      !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    1.4,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    91E022,                   !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    2A3A00,                   !- Building Surface Name
    A49C4B,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    2.32,                     !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    2.32,                     !- Vertex 2 Ycoordinate
    3.44,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    3.12,                     !- Vertex 3 Ycoordinate
    3.44,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    3.12,                     !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    1332F6,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    4ABFA2,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    9.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    6.18,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    6.18,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    6.8;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FFD00B,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    9CB630,                   !- Building Surface Name
    7EBBF1,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    1.4,                      !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    1.4,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    951054,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    BD31B3,                   !- Building Surface Name
    3ACDAF,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    6.58,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    6.58,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    7F456C,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    BD31B3,                   !- Building Surface Name
    707B88,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.08,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    9.08,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DB263D,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    7D7702,                   !- Building Surface Name
    86A0FD,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    1.4,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    1.4,                      !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A49C4B,                   !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    7D7702,                   !- Building Surface Name
    91E022,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    3.12,                     !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    3.12,                     !- Vertex 2 Ycoordinate
    3.44,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    2.32,                     !- Vertex 3 Ycoordinate
    3.44,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    2.32,                     !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    707B88,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    C89441,                   !- Building Surface Name
    7F456C,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.98,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    9.98,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    9.08,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    9.08,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    3ACDAF,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    C89441,                   !- Building Surface Name
    951054,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.58,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    6.58,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    5.68,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    5.68,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    7EBBF1,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    8822DA,                   !- Building Surface Name
    FFD00B,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    1.4,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    1.4,                      !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E720DF,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    933D60,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    11.35,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    11.35,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    12.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    12.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    B3FDAE,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    73024A,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    7.83,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    7.83,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    5.5,                      !- Vertex 2 Zcoordinate
    9.03,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    5.5,                      !- Vertex 3 Zcoordinate
    9.03,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    72E419,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    73024A,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.23,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    6.23,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    5.5,                      !- Vertex 2 Zcoordinate
    7.43,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    5.5,                      !- Vertex 3 Zcoordinate
    7.43,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    B35E8B,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    AB2FAD,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    15.95,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    15.95,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    17.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    17.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F613F5,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    AB2FAD,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    13.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    14.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    14.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    EF66B0,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    8467C6,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.8,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    12.8,                     !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    11.35,                    !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    11.35,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    8A3482,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    8467C6,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.4,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    17.4,                     !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    15.95,                    !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    15.95,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    90BBCD,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    8467C6,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.65,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    14.65,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    13.2,                     !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    13.2,                     !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    90BF93,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    45CA21,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.16,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    3.16,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    4.61,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    4.61,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F27244,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    45CA21,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.11,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    1.11,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    2.56,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    2.56,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    5008A5,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    7C4FF4,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4.68,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    4.68,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    3.23,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    3.23,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    462AAC,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    7C4FF4,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    1.38,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    1.38,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    4B749A,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    6E6728,                   !- Building Surface Name
    CA0403,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    1.4,                      !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    1.4,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    42061B,                   !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    6E6728,                   !- Building Surface Name
    606253,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    2.32,                     !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    2.32,                     !- Vertex 2 Ycoordinate
    6.82,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    3.12,                     !- Vertex 3 Ycoordinate
    6.82,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    3.12,                     !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    734858,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    6E6728,                   !- Building Surface Name
    572811,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    8.3,                      !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    8.3,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.2,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.2,                      !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    84F1F1,                   !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    6E6728,                   !- Building Surface Name
    9E04C8,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    7.48,                     !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    7.48,                     !- Vertex 2 Ycoordinate
    6.82,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    8.28,                     !- Vertex 3 Ycoordinate
    6.82,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    8.28,                     !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    6E4961,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    972D9B,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    15.95,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    15.95,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    17.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    17.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    4F323B,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    972D9B,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    11.35,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    11.35,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    12.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    12.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    7C6DB3,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    972D9B,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    13.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    14.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    14.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ED2A4B,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    7D5AA3,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.8,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    12.8,                     !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    11.35,                    !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    11.35,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    3F9546,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    7D5AA3,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.4,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    17.4,                     !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    15.95,                    !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    15.95,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    B2CAC4,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    7D5AA3,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.65,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    14.65,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    13.2,                     !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    13.2,                     !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    13001B,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    E26272,                   !- Building Surface Name
    4C57E3,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    1.4,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    1.4,                      !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    46E299,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    E26272,                   !- Building Surface Name
    E5B8D3,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.169312149783,           !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.169312149783,           !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    8.269312149783,           !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    8.269312149783,           !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    27A3E0,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    9902BC,                   !- Building Surface Name
    BAB2D7,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    6.58,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    6.58,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    B8A186,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    9902BC,                   !- Building Surface Name
    BB50DC,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.08,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    9.08,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CA0403,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    876301,                   !- Building Surface Name
    4B749A,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    1.4,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    1.4,                      !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    606253,                   !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    876301,                   !- Building Surface Name
    42061B,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    3.12,                     !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    3.12,                     !- Vertex 2 Ycoordinate
    6.82,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    2.32,                     !- Vertex 3 Ycoordinate
    6.82,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    2.32,                     !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    572811,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    876301,                   !- Building Surface Name
    734858,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.2,                      !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.2,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    8.3,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    8.3,                      !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    9E04C8,                   !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    876301,                   !- Building Surface Name
    84F1F1,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    8.28,                     !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    8.28,                     !- Vertex 2 Ycoordinate
    6.82,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    7.48,                     !- Vertex 3 Ycoordinate
    6.82,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    7.48,                     !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    4C57E3,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    D12D6B,                   !- Building Surface Name
    13001B,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    1.4,                      !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    1.4,                      !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E5B8D3,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    D12D6B,                   !- Building Surface Name
    46E299,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    8.269312149783,           !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    8.269312149783,           !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.169312149783,           !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.169312149783,           !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DB2D76,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    4EBBCC,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    9.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    6.82,                     !- Vertex 2 Zcoordinate
    6.18,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    6.82,                     !- Vertex 3 Zcoordinate
    6.18,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    998CB0,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    CB9C19,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.23,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    6.23,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    8.9,                      !- Vertex 2 Zcoordinate
    7.43,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    8.9,                      !- Vertex 3 Zcoordinate
    7.43,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    78070B,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    CB9C19,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    7.83,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    7.83,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    8.9,                      !- Vertex 2 Zcoordinate
    9.03,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    8.9,                      !- Vertex 3 Zcoordinate
    9.03,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BAB2D7,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    EDD449,                   !- Building Surface Name
    27A3E0,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.58,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    6.58,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    5.68,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    5.68,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BB50DC,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    EDD449,                   !- Building Surface Name
    B8A186,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.98,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.9,                      !- Vertex 1 Zcoordinate
    9.98,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    9.08,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    9.08,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    9DCEDE,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    400AE0,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.5,                      !- Vertex 1 Xcoordinate
    2.68,                     !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    5.5,                      !- Vertex 2 Xcoordinate
    1.22,                     !- Vertex 2 Ycoordinate
    11.8,                     !- Vertex 2 Zcoordinate
    10.16,                    !- Vertex 3 Xcoordinate
    1.22,                     !- Vertex 3 Ycoordinate
    11.8,                     !- Vertex 3 Zcoordinate
    10.16,                    !- Vertex 4 Xcoordinate
    2.68,                     !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DA4A99,                   !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    4A2B55,                   !- Building Surface Name
    52AC74,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.06,                    !- Vertex 1 Xcoordinate
    2.6,                      !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    13.06,                    !- Vertex 2 Xcoordinate
    2.6,                      !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    52AC74,                   !- Name
    Window,                   !- Surface Type
    Interior Window,          !- Construction Name
    A3897D,                   !- Building Surface Name
    DA4A99,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.06,                    !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    13.06,                    !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    13.06,                    !- Vertex 3 Xcoordinate
    2.6,                      !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    13.06,                    !- Vertex 4 Xcoordinate
    2.6,                      !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    30CEDE,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    BD26E7,                   !- Building Surface Name
    528008,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.94994226791,           !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    12.94994226791,           !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    12.04994226791,           !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    12.04994226791,           !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    528008,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    267403,                   !- Building Surface Name
    30CEDE,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.04994226791,           !- Vertex 1 Xcoordinate
    3.9,                      !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    12.04994226791,           !- Vertex 2 Xcoordinate
    3.9,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    12.94994226791,           !- Vertex 3 Xcoordinate
    3.9,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    12.94994226791,           !- Vertex 4 Xcoordinate
    3.9,                      !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    98874A,                   !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    8E2C5E,                   !- Building Surface Name
    AED7A2,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    2.140999761954,           !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    2.140999761954,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    3.390999761954,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    3.390999761954,           !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    D88FD4,                   !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    6F6F83,                   !- Building Surface Name
    C2CF3F,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.83,                     !- Vertex 1 Xcoordinate
    3.34,                     !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    2.83,                     !- Vertex 2 Xcoordinate
    3.34,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.83,                     !- Vertex 3 Xcoordinate
    2.44,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.83,                     !- Vertex 4 Xcoordinate
    2.44,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    841BD1,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    1A7780,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    7.83,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.9,                     !- Vertex 3 Zcoordinate
    7.83,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    C3842F,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    524551,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    14.19,                    !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    11.25,                    !- Vertex 3 Zcoordinate
    14.19,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    FE593D,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    18.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    5ADE23,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    14.19,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.25,                    !- Vertex 3 Zcoordinate
    14.19,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    F7F488,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    762E92,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    -1.7,                     !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    -1.7,                     !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    C1CFDD,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.93,                     !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    14.6,                     !- Vertex 1 Zcoordinate
    8.93,                     !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    8.93,                     !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    8.93,                     !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    14.6;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    C2608B,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.83,                     !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    14.6,                     !- Vertex 1 Zcoordinate
    6.83,                     !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    8.93,                     !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    8.93,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    14.6;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    492D8F,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.93,                     !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    14.6,                     !- Vertex 1 Zcoordinate
    8.93,                     !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    6.83,                     !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    6.83,                     !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    14.6;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    D9DE3F,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.83,                     !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    14.6,                     !- Vertex 1 Zcoordinate
    6.83,                     !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    6.83,                     !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    6.83,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    14.6;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EC5DDD,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    2.7,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    2.7,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    9AF1A2,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.83,                     !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    6.83,                     !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.708510638298,          !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    387187,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    6.1,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    6.1,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    8.93,                     !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.689361702128,          !- Vertex 3 Zcoordinate
    8.93,                     !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    1CCC60,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    2.7,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    2.7,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    18E912,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    2.74,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.01,                    !- Vertex 3 Zcoordinate
    2.74,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    7B4D19,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    12.76,                    !- Vertex 1 Ycoordinate
    6.67,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    6.67,                     !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    6.67,                     !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    12.76,                    !- Vertex 4 Ycoordinate
    6.67;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    E546E6,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    12.76,                    !- Vertex 1 Ycoordinate
    10.07,                    !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    10.07,                    !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    10.07,                    !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    12.76,                    !- Vertex 4 Ycoordinate
    10.07;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    657F03,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    10.76,                    !- Vertex 1 Ycoordinate
    6.67,                     !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    6.67,                     !- Vertex 2 Zcoordinate
    5.45,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    6.67,                     !- Vertex 3 Zcoordinate
    5.45,                     !- Vertex 4 Xcoordinate
    10.76,                    !- Vertex 4 Ycoordinate
    6.67;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    47AA00,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    10.76,                    !- Vertex 1 Ycoordinate
    10.07,                    !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.07,                    !- Vertex 2 Zcoordinate
    5.45,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.07,                    !- Vertex 3 Zcoordinate
    5.45,                     !- Vertex 4 Xcoordinate
    10.76,                    !- Vertex 4 Ycoordinate
    10.07;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    AEAB3C,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.11,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    3.11,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    3.11,                     !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    3.11,                     !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    6.77;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    1A111E,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    3.11,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    3.11,                     !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    6.77,                     !- Vertex 2 Zcoordinate
    4.61,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.77;                     !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    CC14EC,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.06,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    1.06,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    1.06,                     !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    1.06,                     !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    6.77;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    AD873F,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    1.06,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    1.06,                     !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    6.77,                     !- Vertex 2 Zcoordinate
    2.56,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.77;                     !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    819634,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.06,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    1.06,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    1.06,                     !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    1.06,                     !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    10.17;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    CCE719,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    1.06,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    1.06,                     !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    10.17,                    !- Vertex 2 Zcoordinate
    2.56,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.17;                    !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    97A4CC,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.11,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    3.11,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    3.11,                     !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    3.11,                     !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    10.17;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    3E6D73,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    3.11,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    3.11,                     !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    10.17,                    !- Vertex 2 Zcoordinate
    4.61,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.17;                    !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    6B3F75,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    13.15,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    13.15,                    !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    13.15,                    !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    10.17;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    C885C7,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    13.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    13.15,                    !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    10.17,                    !- Vertex 2 Zcoordinate
    14.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.17;                    !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    8A76B4,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    11.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    11.3,                     !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    11.3,                     !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    10.17;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    3959AE,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    11.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    11.3,                     !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    10.17,                    !- Vertex 2 Zcoordinate
    12.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.17;                    !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    56C04A,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    15.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    15.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    15.9,                     !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    15.9,                     !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    10.17;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    D59302,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    15.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.17,                    !- Vertex 1 Zcoordinate
    15.9,                     !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    10.17,                    !- Vertex 2 Zcoordinate
    17.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.17;                    !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    9FA85F,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    15.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    15.9,                     !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    6.77,                     !- Vertex 2 Zcoordinate
    17.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.77;                     !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    9C460D,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    15.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    15.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    15.9,                     !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    15.9,                     !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    6.77;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    B0A376,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    13.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    13.15,                    !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    6.77,                     !- Vertex 2 Zcoordinate
    14.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.77;                     !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    59D8A9,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    13.15,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    13.15,                    !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    13.15,                    !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    6.77;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    D72785,                   !- Name
    ,                         !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    11.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    11.3,                     !- Vertex 2 Xcoordinate
    -1.2,                     !- Vertex 2 Ycoordinate
    6.77,                     !- Vertex 2 Zcoordinate
    12.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.77;                     !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    8AA6BB,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.77,                     !- Vertex 1 Zcoordinate
    11.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    11.3,                     !- Vertex 3 Xcoordinate
    -1.2,                     !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    11.3,                     !- Vertex 4 Xcoordinate
    -1.2,                     !- Vertex 4 Ycoordinate
    6.77;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    E62C19,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    4.4,                      !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    4.4;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    E41428,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    7.742857142857,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    7.742857142857,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    7.742857142857,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    7.742857142857;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    E16C8A,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    4.771428571429,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    4.771428571429,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    4.771428571429,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    4.771428571429;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    4A27BA,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    6.628571428571,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    6.628571428571,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    6.628571428571,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    6.628571428571;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    49AD31,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    7.371428571429,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    7.371428571429,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    7.371428571429,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    7.371428571429;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    839B89,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    1C5DB5,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    6.257142857143,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    6.257142857143,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    6.257142857143,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    6.257142857143;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    E9C533,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    5.514285714286,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    5.514285714286,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    5.514285714286,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    5.514285714286;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    89C477,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    8.114285714286,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    8.114285714286,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    8.114285714286,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    8.114285714286;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    15E9E6,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    5.142857142857,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    5.142857142857,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    5.142857142857,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    5.142857142857;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    8C1C9E,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    5.885714285714,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    5.885714285714,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    5.885714285714,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    5.885714285714;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    71300B,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    9.6,                      !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    9.6,                      !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    BCD80E,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    8.857142857143,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    8.857142857143,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    8.857142857143,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    8.857142857143;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    DB9BCB,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    9.228571428571,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    9.228571428571,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    9.228571428571,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    9.228571428571;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    10999E,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.68,                     !- Vertex 1 Xcoordinate
    10.05,                    !- Vertex 1 Ycoordinate
    8.485714285714,           !- Vertex 1 Zcoordinate
    5.68,                     !- Vertex 2 Xcoordinate
    9.85,                     !- Vertex 2 Ycoordinate
    8.485714285714,           !- Vertex 2 Zcoordinate
    9.98,                     !- Vertex 3 Xcoordinate
    9.85,                     !- Vertex 3 Ycoordinate
    8.485714285714,           !- Vertex 3 Zcoordinate
    9.98,                     !- Vertex 4 Xcoordinate
    10.05,                    !- Vertex 4 Ycoordinate
    8.485714285714;           !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    2230E5,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    2.74,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    11.01,                    !- Vertex 3 Zcoordinate
    2.74,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    172DC7,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.19,                    !- Vertex 1 Xcoordinate
    11.5,                     !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    14.19,                    !- Vertex 2 Xcoordinate
    11.5,                     !- Vertex 2 Ycoordinate
    11.25,                    !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    11.5,                     !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    11.5,                     !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    495573,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.19,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    14.19,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.25,                    !- Vertex 2 Zcoordinate
    18.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    18.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    C8A2B6,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.74,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    2.74,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.01,                    !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    EA18F7,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.74,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    2.74,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    11.01,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    5333C8,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.83,                     !- Vertex 1 Xcoordinate
    9.5,                      !- Vertex 1 Ycoordinate
    11.4,                     !- Vertex 1 Zcoordinate
    7.83,                     !- Vertex 2 Xcoordinate
    9.5,                      !- Vertex 2 Ycoordinate
    10.9,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    9.5,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    11.4;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    14CA27,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.18,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    10.18,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    10.18,                    !- Vertex 3 Xcoordinate
    1.2,                      !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    10.18,                    !- Vertex 4 Xcoordinate
    1.2,                      !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    D780F6,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.2,                     !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    -1.7,                     !- Vertex 3 Ycoordinate
    10.2,                     !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    -1.7,                     !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    4D4FA8,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.48,                     !- Vertex 1 Xcoordinate
    1.2,                      !- Vertex 1 Ycoordinate
    11.8,                     !- Vertex 1 Zcoordinate
    5.48,                     !- Vertex 2 Xcoordinate
    1.2,                      !- Vertex 2 Ycoordinate
    10.45,                    !- Vertex 2 Zcoordinate
    5.48,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.45,                    !- Vertex 3 Zcoordinate
    5.48,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.8;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    A8E866,                   !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -0.23,                    !- Vertex 1 Xcoordinate
    11.3,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    -0.23,                    !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.5,                      !- Vertex 4 Ycoordinate
    3.4,                      !- Vertex 4 Zcoordinate
    10.18,                    !- Vertex 5 Xcoordinate
    9.5,                      !- Vertex 5 Ycoordinate
    3.4,                      !- Vertex 5 Zcoordinate
    10.18,                    !- Vertex 6 Xcoordinate
    11.3,                     !- Vertex 6 Ycoordinate
    3.4;                      !- Vertex 6 Zcoordinate

SurfaceProperty:OtherSideConditionsModel,
    GroundCoupledOSCM,        !- Name
    GroundCoupledSurface;     !- Type of Modeling

People,
    People_sala_aula,         !- Name
    SALA_AULA,                !- Zone or ZoneList Name
    OCUPACAO,                 !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    29,                       !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    METABOLISMO,              !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EF,                  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    VEL_SALA_AULA,            !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveASH55;            !- Thermal Comfort Model 2 Type

People,
    People_recepcao,          !- Name
    RECEPCAO,                 !- Zone or ZoneList Name
    OCUPACAO,                 !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    13,                       !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    METABOLISMO,              !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EF,                  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    VEL_RECEPCAO,             !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveASH55;            !- Thermal Comfort Model 2 Type

People,
    People_atelie1,           !- Name
    ATELIE1,                  !- Zone or ZoneList Name
    OCUPACAO,                 !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    23,                       !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    METABOLISMO,              !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EF,                  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    VEL_ATELIE1,              !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveASH55;            !- Thermal Comfort Model 2 Type

People,
    People_sec_linse,         !- Name
    SEC_LINSE,                !- Zone or ZoneList Name
    OCUPACAO,                 !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    METABOLISMO,              !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EF,                  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    VEL_SEC_LINSE,            !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveASH55;            !- Thermal Comfort Model 2 Type

People,
    People_linse,             !- Name
    LINSE,                    !- Zone or ZoneList Name
    OCUPACAO,                 !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    12,                       !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    METABOLISMO,              !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EF,                  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    VEL_LINSE,                !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveASH55;            !- Thermal Comfort Model 2 Type

People,
    People_atelie2,           !- Name
    ATELIE2,                  !- Zone or ZoneList Name
    OCUPACAO,                 !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    21,                       !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    METABOLISMO,              !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EF,                  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    VEL_ATELIE2,              !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveASH55;            !- Thermal Comfort Model 2 Type

People,
    People_atelie3,           !- Name
    ATELIE3,                  !- Zone or ZoneList Name
    OCUPACAO,                 !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    29,                       !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    METABOLISMO,              !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EF,                  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    VEL_ATELIE3,              !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveASH55;            !- Thermal Comfort Model 2 Type

Lights,
    iluminacao_recepcao,      !- Name
    RECEPCAO,                 !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.44,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_circulacao_terreo,    !- Name
    CIRC_TERREO,              !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.63,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_sala_aula,     !- Name
    SALA_AULA,                !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.31,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_atelie1,       !- Name
    ATELIE1,                  !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.23,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_circ_segundo,    !- Name
    CIRC_SEGUNDO,             !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.22,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_sec_linse,     !- Name
    SEC_LINSE,                !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.06,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_linse,         !- Name
    LINSE,                    !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.76,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_atelie_2,      !- Name
    ATELIE2,                  !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.23,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_circ_terceiro,    !- Name
    CIRC_TERCEIRO,            !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.88,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    iluminacao_atelie3,       !- Name
    ATELIE3,                  !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Equipamentos_fixos,       !- Name
    AMBIENTES_PPROL,          !- Zone or ZoneList Name
    OCUPACAO,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0.75,                     !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    VENTILADOR_SALA_AULA,     !- Name
    SALA_AULA,                !- Zone or ZoneList Name
    VENT_SALA_AULA,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    50,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    VENTILADOR_SEC_LINSE,     !- Name
    SEC_LINSE,                !- Zone or ZoneList Name
    VENT_SEC_LINSE,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    50,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    VENTILADOR_LINSE,         !- Name
    LINSE,                    !- Zone or ZoneList Name
    VENT_LINSE,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    50,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    VENTILADOR_ATELIE1,       !- Name
    ATELIE1,                  !- Zone or ZoneList Name
    VENT_ATELIE1,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    50,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    VENTILADOR_ATELIE2,       !- Name
    ATELIE2,                  !- Zone or ZoneList Name
    VENT_ATELIE2,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    50,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    VENTILADOR_ATELIE3,       !- Name
    ATELIE3,                  !- Zone or ZoneList Name
    VENT_ATELIE3,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    50,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    VENTILADOR_RECEPCAO,      !- Name
    RECEPCAO,                 !- Zone or ZoneList Name
    VENT_RECEPCAO,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    50,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

AirflowNetwork:SimulationControl,
    controle,                 !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    SurfaceAverageCalculation,    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    90,                       !- Azimuth Angle of Long Axis of Building
    1,                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                       !- Height Dependence of External Node Temperature
    SkylineLU;                !- Solver

AirflowNetwork:MultiZone:Zone,
    RECEPCAO,                 !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    JANELA_RECEPCAO,          !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    SALA_AULA,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    JANELA_SALA_AULA,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    ATELIE1,                  !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    JANELA_ATELIE1,           !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    SEC_LINSE,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    JANELA_SEC_LINSE,         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    LINSE,                    !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    JANELA_LINSE,             !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    ATELIE2,                  !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    JANELA_ATELIE2,           !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    ATELIE3,                  !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    JANELA_ATELIE3,           !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    CIRC_TERREO,              !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    CIRC_SEGUNDO,             !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    CIRC_TERCEIRO,            !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    COPA,                     !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    LAVAND,                   !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    WC_TERREO,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    WC_SEGUNDO,               !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    WC_TERCEIRO,              !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Surface,
    E2840D,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    B61F25,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    75C1D6,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    35A49D,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    A3CF89,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
